suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,300,1,120,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.6450,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,120,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.6665,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,120,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.6880,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,120,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,1.1646,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,120,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,1.1999,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,120,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,1.2352,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,120,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,1.2705,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,120,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,1.0900,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,120,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,1.1194,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,120,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,1.1489,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,120,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,1.1783,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.9037,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.9258,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.9478,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.9698,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.9919,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,1.0139,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,1.0360,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,1.0580,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.8657,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.8833,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.9010,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.9187,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.9363,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.9540,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.9717,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.9893,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.9579,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.9747,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.9915,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,1.0083,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,1.0251,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,1.0419,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,1.0588,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,1.0756,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.7656,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.7773,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.7891,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.8009,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.8127,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.8244,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.8362,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.8480,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.8598,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.8716,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.8833,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.8951,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.9069,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.9187,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.9304,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.9422,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.8927,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.9037,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.9147,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.9258,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.9368,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.9478,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.9588,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.9698,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.9809,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.9919,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,1.0029,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,1.0139,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,1.0249,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,1.0360,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,1.0470,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,1.0580,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.6855,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.6925,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.6996,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.7067,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.7137,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.7208,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.7279,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.7349,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.7420,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.7491,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.7561,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.7632,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.7703,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.7773,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.7844,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.7915,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.7985,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.8056,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.8127,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.8197,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.8268,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.8339,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.8409,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.8480,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.8551,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.8621,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.8692,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.8763,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.8833,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.8904,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.8975,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.9045,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.7597,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.7656,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.7714,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.7773,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.7832,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.7891,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.7950,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.8009,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.8068,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.8127,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.8186,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.8244,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.8303,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.8362,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.8421,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.8480,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.8539,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.8598,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.8657,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.8716,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.8774,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.8833,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.8892,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.8951,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.9010,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.9069,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.9128,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.9187,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.9246,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.9304,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.9363,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.9422,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,120,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,2.5583,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,120,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,5.1167,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,120,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,3.0250,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,120,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,2.5467,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,120,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,2.0458,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,120,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,1.5400,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,120,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,1.7967,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,120,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,1.6333,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,120,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,1.4550,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,120,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,1.6167,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,120,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,1.1183,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,120,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,1.2200,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,120,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,1.0476,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,120,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,1.1282,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,120,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.9575,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,120,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,1.0213,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,120,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,1.0852,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,120,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,1.1490,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,120,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.9627,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,120,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,1.0133,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,120,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.7508,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,120,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.7865,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,120,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.8223,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,120,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.8580,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,120,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.7646,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,120,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.7952,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,120,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.8258,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,120,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.8563,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,120,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.6235,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,120,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.6450,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,120,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.6665,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,120,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.6880,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,120,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,1.1646,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,120,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,1.1999,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,120,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,1.2352,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,120,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,1.2705,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,120,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,1.0900,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,120,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,1.1194,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,120,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,1.1489,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,120,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,1.1783,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,120,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.9037,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,120,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.9258,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,120,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.9478,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,120,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.9698,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,120,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.9919,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,120,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,1.0139,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,120,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,1.0360,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,120,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,1.0580,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,120,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.8657,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,120,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.8833,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,120,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.9010,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,120,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.9187,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,120,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.9363,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,120,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.9540,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,120,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.9717,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,120,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.9893,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,120,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.9579,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,120,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.9747,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,120,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.9915,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,120,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,1.0083,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,120,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,1.0251,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,120,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,1.0419,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,120,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,1.0588,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,120,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,1.0756,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.7656,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.7773,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.7891,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.8009,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.8127,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.8244,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.8362,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.8480,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.8598,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.8716,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.8833,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.8951,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.9069,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.9187,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.9304,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,120,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.9422,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.8927,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.9037,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.9147,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.9258,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.9368,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.9478,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.9588,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.9698,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.9809,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.9919,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,1.0029,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,1.0139,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,1.0249,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,1.0360,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,1.0470,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,120,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,1.0580,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.6855,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.6925,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.6996,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.7067,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.7137,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.7208,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.7279,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.7349,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.7420,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.7491,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.7561,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.7632,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.7703,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.7773,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.7844,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.7915,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.7985,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.8056,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.8127,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.8197,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.8268,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.8339,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.8409,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.8480,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.8551,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.8621,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.8692,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.8763,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.8833,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.8904,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.8975,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,120,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.9045,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.7597,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.7656,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.7714,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.7773,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.7832,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.7891,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.7950,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.8009,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.8068,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.8127,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.8186,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.8244,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.8303,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.8362,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.8421,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.8480,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.8539,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.8598,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.8657,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.8716,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.8774,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.8833,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.8892,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.8951,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.9010,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.9069,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.9128,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.9187,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.9246,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.9304,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.9363,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,120,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.9422,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,120,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,2.5583,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,120,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,5.1167,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,120,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,3.0250,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,120,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,2.5467,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,120,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,2.0458,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,120,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,1.5400,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,120,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,1.7967,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,120,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,1.6333,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,120,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,1.4550,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,120,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,1.6167,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,120,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,1.1183,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,120,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,1.2200,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,120,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,1.0476,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,120,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,1.1282,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,120,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.9575,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,120,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,1.0213,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,120,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,1.0852,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,120,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,1.1490,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,120,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.9627,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,120,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,1.0133,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,120,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.7508,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,120,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.7865,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,120,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.8223,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,120,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.8580,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,120,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.7646,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,120,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.7952,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,120,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.8258,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,120,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.8563,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,120,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.6235,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,120,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.6450,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,120,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.6665,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,120,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.6880,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,120,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,1.1646,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,120,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,1.1999,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,120,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,1.2352,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,120,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,1.2705,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,120,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,1.0900,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,120,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,1.1194,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,120,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,1.1489,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,120,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,1.1783,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.9037,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.9258,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.9478,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.9698,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.9919,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,1.0139,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,1.0360,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,120,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,1.0580,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.8657,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.8833,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.9010,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.9187,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.9363,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.9540,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.9717,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,120,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.9893,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.9579,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.9747,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.9915,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,1.0083,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,1.0251,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,1.0419,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,1.0588,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,120,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,1.0756,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.7656,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.7773,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.7891,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.8009,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.8127,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.8244,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.8362,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.8480,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.8598,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.8716,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.8833,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.8951,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.9069,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.9187,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.9304,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,120,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.9422,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.8927,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.9037,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.9147,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.9258,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.9368,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.9478,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.9588,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.9698,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.9809,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.9919,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,1.0029,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,1.0139,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,1.0249,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,1.0360,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,1.0470,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,120,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,1.0580,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.6855,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.6925,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.6996,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.7067,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.7137,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.7208,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.7279,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.7349,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.7420,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.7491,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.7561,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.7632,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.7703,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.7773,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.7844,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.7915,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.7985,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.8056,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.8127,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.8197,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.8268,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.8339,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.8409,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.8480,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.8551,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.8621,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.8692,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.8763,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.8833,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.8904,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.8975,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,120,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.9045,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.7597,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.7656,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.7714,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.7773,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.7832,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.7891,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.7950,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.8009,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.8068,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
