suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1380,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.8127,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.8186,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.8244,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.8303,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.8362,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.8421,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.8480,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.8539,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.8598,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.8657,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.8716,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.8774,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.8833,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.8892,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.8951,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.9010,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.9069,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.9128,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.9187,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.9246,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.9304,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.9363,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,120,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.9422,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,120,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,5.1167,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,120,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,10.2333,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,120,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,6.0500,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,120,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,5.0933,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,120,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,4.0917,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,120,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,3.0800,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,120,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,3.5933,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,120,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,3.2667,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,120,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,2.9100,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,120,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,3.2333,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,120,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,2.2367,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,120,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,2.4400,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,120,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,2.0952,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,120,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,2.2563,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,120,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,1.9150,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,120,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,2.0427,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,120,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,2.1703,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,120,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,2.2980,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,120,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,1.9253,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,120,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,2.0267,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,120,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,1.5015,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,120,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,1.5730,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,120,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,1.6445,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,120,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,1.7160,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,120,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,1.5292,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,120,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,1.5903,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,120,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,1.6515,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,120,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,1.7127,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,120,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,1.2470,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,120,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,1.2900,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,120,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,1.3330,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,120,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,1.3760,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,120,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,2.3293,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,120,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,2.3998,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,120,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,2.4704,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,120,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,2.5410,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,120,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,2.1799,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,120,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,2.2388,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,120,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,2.2978,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,120,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,2.3567,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,1.8074,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,1.8515,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,1.8956,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,1.9397,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,1.9838,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,2.0278,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,2.0719,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,2.1160,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,1.7313,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,1.7667,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,1.8020,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,1.8373,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,1.8727,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,1.9080,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,1.9433,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,1.9787,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,1.9158,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,1.9494,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,1.9831,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,2.0167,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,2.0503,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,2.0839,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,2.1175,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,2.1511,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,1.5311,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,1.5547,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,1.5782,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,1.6018,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,1.6253,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,1.6489,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,1.6724,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,1.6960,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,1.7196,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,1.7431,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,1.7667,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,1.7902,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,1.8138,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,1.8373,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,1.8609,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,1.8844,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,1.7854,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,1.8074,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,1.8295,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,1.8515,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,1.8735,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,1.8956,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,1.9176,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,1.9397,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,1.9617,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,1.9838,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,2.0058,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,2.0278,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,2.0499,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,2.0719,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,2.0940,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,2.1160,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,1.3709,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,1.3851,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,1.3992,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,1.4133,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,1.4275,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,1.4416,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,1.4557,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,1.4699,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,1.4840,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,1.4981,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,1.5123,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,1.5264,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,1.5405,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,1.5547,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,1.5688,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,1.5829,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,1.5971,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,1.6112,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,1.6253,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,1.6395,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,1.6536,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,1.6677,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,1.6819,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,1.6960,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,1.7101,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,1.7243,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,1.7384,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,1.7525,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,1.7667,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,1.7808,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,1.7949,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,1.8091,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,1.5193,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,1.5311,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,1.5429,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,1.5547,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,1.5664,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,1.5782,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,1.5900,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,1.6018,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,1.6136,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,1.6253,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,1.6371,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,1.6489,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,1.6607,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,1.6724,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,1.6842,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,1.6960,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,1.7078,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,1.7196,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,1.7313,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,1.7431,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,1.7549,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,1.7667,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,1.7784,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,1.7902,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,1.8020,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,1.8138,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,1.8256,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,1.8373,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,1.8491,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,1.8609,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,1.8727,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,1.8844,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,120,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,5.1167,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,120,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,10.2333,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,120,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,6.0500,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,120,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,5.0933,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,120,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,4.0917,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,120,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,3.0800,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,120,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,3.5933,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,120,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,3.2667,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,120,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,2.9100,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,120,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,3.2333,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,120,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,2.2367,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,120,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,2.4400,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,120,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,2.0952,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,120,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,2.2563,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,120,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,1.9150,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,120,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,2.0427,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,120,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,2.1703,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,120,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,2.2980,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,120,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,1.9253,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,120,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,2.0267,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,120,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,1.5015,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,120,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,1.5730,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,120,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,1.6445,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,120,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,1.7160,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,120,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,1.5292,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,120,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,1.5903,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,120,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,1.6515,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,120,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,1.7127,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,120,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,1.2470,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,120,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,1.2900,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,120,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,1.3330,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,120,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,1.3760,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,120,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,2.3293,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,120,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,2.3998,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,120,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,2.4704,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,120,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,2.5410,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,120,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,2.1799,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,120,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,2.2388,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,120,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,2.2978,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,120,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,2.3567,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,1.8074,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,1.8515,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,1.8956,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,1.9397,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,1.9838,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,2.0278,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,2.0719,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,2.1160,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,1.7313,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,1.7667,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,1.8020,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,1.8373,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,1.8727,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,1.9080,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,1.9433,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,1.9787,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,1.9158,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,1.9494,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,1.9831,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,2.0167,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,2.0503,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,2.0839,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,2.1175,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,2.1511,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,1.5311,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,1.5547,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,1.5782,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,1.6018,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,1.6253,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,1.6489,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,1.6724,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,1.6960,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,1.7196,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,1.7431,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,1.7667,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,1.7902,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,1.8138,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,1.8373,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,1.8609,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,1.8844,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,1.7854,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,1.8074,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,1.8295,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,1.8515,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,1.8735,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,1.8956,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,1.9176,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,1.9397,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,1.9617,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,1.9838,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,2.0058,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,2.0278,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,2.0499,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,2.0719,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,2.0940,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,2.1160,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,1.3709,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,1.3851,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,1.3992,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,1.4133,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,1.4275,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,1.4416,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,1.4557,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,1.4699,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,1.4840,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,1.4981,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,1.5123,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,1.5264,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,1.5405,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,1.5547,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,1.5688,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,1.5829,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,1.5971,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,1.6112,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,1.6253,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,1.6395,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,1.6536,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,1.6677,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,1.6819,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,1.6960,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,1.7101,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,1.7243,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,1.7384,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,1.7525,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,1.7667,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,1.7808,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,1.7949,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,1.8091,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,1.5193,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,1.5311,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,1.5429,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,1.5547,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,1.5664,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,1.5782,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,1.5900,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,1.6018,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,1.6136,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,1.6253,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,1.6371,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,1.6489,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,1.6607,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,1.6724,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,1.6842,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,1.6960,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,1.7078,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,1.7196,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,1.7313,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,1.7431,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,1.7549,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,1.7667,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,1.7784,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,1.7902,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,1.8020,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,1.8138,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,1.8256,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,1.8373,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,1.8491,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,1.8609,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,1.8727,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,1.8844,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,120,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,5.1167,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,120,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,10.2333,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,120,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,6.0500,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,120,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,5.0933,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,120,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,4.0917,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,120,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,3.0800,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,120,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,3.5933,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,120,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,3.2667,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,120,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,2.9100,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,120,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,3.2333,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,120,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,2.2367,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,120,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,2.4400,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,120,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,2.0952,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,120,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,2.2563,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,120,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,1.9150,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,120,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,2.0427,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,120,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,2.1703,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,120,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,2.2980,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,120,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,1.9253,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,120,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,2.0267,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,120,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,1.5015,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,120,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,1.5730,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,120,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,1.6445,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,120,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,1.7160,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,120,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,1.5292,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,120,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,1.5903,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,120,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,1.6515,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,120,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,1.7127,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,120,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,1.2470,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,120,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,1.2900,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,120,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,1.3330,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,120,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,1.3760,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,120,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,2.3293,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,120,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,2.3998,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,120,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,2.4704,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,120,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,2.5410,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,120,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,2.1799,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,120,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,2.2388,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,120,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,2.2978,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,120,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,2.3567,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,1.8074,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,1.8515,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,1.8956,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,1.9397,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,1.9838,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,2.0278,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,2.0719,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,120,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,2.1160,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,1.7313,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,1.7667,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,1.8020,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,1.8373,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,1.8727,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,1.9080,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,1.9433,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,120,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,1.9787,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,1.9158,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,1.9494,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,1.9831,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,2.0167,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,2.0503,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,2.0839,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,2.1175,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,120,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,2.1511,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,1.5311,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,1.5547,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,1.5782,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,1.6018,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,1.6253,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,1.6489,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
