suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,710,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,1.6724,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,1.6960,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,1.7196,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,1.7431,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,1.7667,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,1.7902,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,1.8138,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,1.8373,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,1.8609,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,120,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,1.8844,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,1.7854,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,1.8074,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,1.8295,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,1.8515,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,1.8735,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,1.8956,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,1.9176,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,1.9397,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,1.9617,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,1.9838,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,2.0058,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,2.0278,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,2.0499,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,2.0719,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,2.0940,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,120,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,2.1160,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,1.3709,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,1.3851,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,1.3992,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,1.4133,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,1.4275,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,1.4416,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,1.4557,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,1.4699,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,1.4840,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,1.4981,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,1.5123,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,1.5264,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,1.5405,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,1.5547,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,1.5688,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,1.5829,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,1.5971,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,1.6112,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,1.6253,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,1.6395,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,1.6536,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,1.6677,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,1.6819,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,1.6960,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,1.7101,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,1.7243,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,1.7384,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,1.7525,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,1.7667,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,1.7808,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,1.7949,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,120,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,1.8091,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,1.5193,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,1.5311,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,1.5429,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,1.5547,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,1.5664,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,1.5782,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,1.5900,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,1.6018,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,1.6136,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,1.6253,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,1.6371,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,1.6489,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,1.6607,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,1.6724,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,1.6842,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,1.6960,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,1.7078,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,1.7196,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,1.7313,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,1.7431,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,1.7549,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,1.7667,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,1.7784,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,1.7902,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,1.8020,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,1.8138,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,1.8256,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,1.8373,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,1.8491,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,1.8609,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,1.8727,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,120,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,1.8844,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,120,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,5.1167,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,120,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,10.2333,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,120,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,6.0500,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,120,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,5.0933,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,120,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,4.0917,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,120,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,3.0800,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,120,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,3.5933,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,120,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,3.2667,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,120,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,2.9100,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,120,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,3.2333,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,120,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,2.2367,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,120,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,2.4400,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,120,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,2.0952,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,120,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,2.2563,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,120,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,1.9150,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,120,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,2.0427,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,120,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,2.1703,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,120,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,2.2980,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,120,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,1.9253,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,120,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,2.0267,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,120,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,1.5015,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,120,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,1.5730,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,120,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,1.6445,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,120,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,1.7160,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,120,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,1.5292,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,120,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,1.5903,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,120,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,1.6515,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,120,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,1.7127,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,120,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,1.2470,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,120,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,1.2900,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,120,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,1.3330,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,120,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,1.3760,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,120,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,2.3293,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,120,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,2.3998,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,120,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,2.4704,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,120,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,2.5410,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,120,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,2.1799,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,120,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,2.2388,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,120,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,2.2978,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,120,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,2.3567,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,1.8074,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,1.8515,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,1.8956,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,1.9397,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,1.9838,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,2.0278,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,2.0719,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,120,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,2.1160,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,1.7313,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,1.7667,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,1.8020,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,1.8373,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,1.8727,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,1.9080,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,1.9433,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,120,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,1.9787,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,1.9158,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,1.9494,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,1.9831,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,2.0167,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,2.0503,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,2.0839,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,2.1175,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,120,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,2.1511,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,1.5311,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,1.5547,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,1.5782,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,1.6018,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,1.6253,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,1.6489,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,1.6724,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,1.6960,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,1.7196,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,1.7431,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,1.7667,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,1.7902,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,1.8138,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,1.8373,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,1.8609,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,120,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,1.8844,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,1.7854,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,1.8074,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,1.8295,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,1.8515,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,1.8735,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,1.8956,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,1.9176,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,1.9397,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,1.9617,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,1.9838,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,2.0058,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,2.0278,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,2.0499,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,2.0719,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,2.0940,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,120,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,2.1160,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,1.3709,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,1.3851,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,1.3992,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,1.4133,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,1.4275,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,1.4416,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,1.4557,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,1.4699,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,1.4840,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,1.4981,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,1.5123,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,1.5264,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,1.5405,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,1.5547,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,1.5688,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,1.5829,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,1.5971,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,1.6112,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,1.6253,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,1.6395,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,1.6536,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,1.6677,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,1.6819,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,1.6960,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,1.7101,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,1.7243,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,1.7384,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,1.7525,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,1.7667,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,1.7808,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,1.7949,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,120,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,1.8091,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,1.5193,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,1.5311,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,1.5429,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,1.5547,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,1.5664,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,1.5782,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,1.5900,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,1.6018,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,1.6136,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,1.6253,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,1.6371,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,1.6489,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,1.6607,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,1.6724,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,1.6842,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,1.6960,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,1.7078,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,1.7196,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,1.7313,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,1.7431,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,1.7549,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,1.7667,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,1.7784,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,1.7902,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,1.8020,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,1.8138,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,1.8256,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,1.8373,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,1.8491,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,1.8609,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,1.8727,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,120,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,1.8844,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,120,250,1,30,90,0,500KCMIL,1,15,25,25,15.3500,12.7917,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,120,250,1,30,90,0,500KCMIL,1,25,25,25,30.7000,25.5833,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,120,250,1,30,90,0,500KCMIL,1,40,40,40,18.1500,15.1250,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,120,250,1,30,90,0,500KCMIL,1,50,55,55,15.2800,12.7333,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,120,250,1,30,90,0,500KCMIL,1,70,75,75,12.2750,10.2292,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,120,250,1,30,90,0,500KCMIL,1,80,95,95,9.2400,7.7000,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,120,250,1,30,90,0,500KCMIL,1,90,95,95,10.7800,8.9833,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,120,250,1,30,90,0,500KCMIL,1,100,110,110,9.8000,8.1667,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,120,250,1,30,90,0,500KCMIL,1,125,130,130,8.7300,7.2750,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,120,250,1,30,90,0,500KCMIL,1,125,130,130,9.7000,8.0833,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,120,250,1,30,90,0,500KCMIL,1,150,170,170,6.7100,5.5917,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,120,250,1,30,90,0,500KCMIL,1,150,170,170,7.3200,6.1000,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,120,250,1,30,90,0,500KCMIL,1,175,195,195,6.2855,5.2379,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,120,250,1,30,90,0,500KCMIL,1,175,195,195,6.7690,5.6408,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,120,250,1,30,90,0,500KCMIL,1,200,225,225,5.7450,4.7875,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,120,250,1,30,90,0,500KCMIL,1,200,225,225,6.1280,5.1067,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,120,250,1,30,90,0,500KCMIL,1,225,225,225,6.5110,5.4258,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,120,250,1,30,90,0,500KCMIL,1,225,225,225,6.8940,5.7450,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,120,250,1,30,90,0,500KCMIL,1,250,260,260,5.7760,4.8133,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,120,250,1,30,90,0,500KCMIL,1,250,260,260,6.0800,5.0667,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,120,250,1,30,90,0,500KCMIL,1,300,320,320,4.5045,3.7538,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,120,250,1,30,90,0,500KCMIL,1,300,320,320,4.7190,3.9325,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,120,250,1,30,90,0,500KCMIL,1,300,320,320,4.9335,4.1113,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,120,250,1,30,90,0,500KCMIL,1,300,320,320,5.1480,4.2900,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,120,250,1,30,90,0,500KCMIL,1,350,350,350,4.5875,3.8229,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,120,250,1,30,90,0,500KCMIL,1,350,350,350,4.7710,3.9758,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,120,250,1,30,90,0,500KCMIL,1,350,350,350,4.9545,4.1288,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,120,250,1,30,90,0,500KCMIL,1,350,350,350,5.1380,4.2817,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,120,250,1,30,90,0,500KCMIL,1,400,430,430,3.7410,3.1175,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,120,250,1,30,90,0,500KCMIL,1,400,430,430,3.8700,3.2250,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,120,250,1,30,90,0,500KCMIL,1,400,430,430,3.9990,3.3325,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,120,250,1,30,90,0,500KCMIL,1,400,430,430,4.1280,3.4400,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,120,250,1,30,90,0,500KCMIL,2,450,460,460,6.9878,5.8231,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,120,250,1,30,90,0,500KCMIL,2,450,460,460,7.1995,5.9996,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,120,250,1,30,90,0,500KCMIL,2,450,460,460,7.4113,6.1760,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,120,250,1,30,90,0,500KCMIL,2,450,460,460,7.6230,6.3525,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,120,250,1,30,90,0,500KCMIL,2,500,520,520,6.5398,5.4498,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,120,250,1,30,90,0,500KCMIL,2,500,520,520,6.7165,5.5971,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,120,250,1,30,90,0,500KCMIL,2,500,520,520,6.8933,5.7444,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,120,250,1,30,90,0,500KCMIL,2,500,520,520,7.0700,5.8917,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,120,250,1,30,90,0,500KCMIL,2,600,610,610,5.4223,4.5185,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,120,250,1,30,90,0,500KCMIL,2,600,610,610,5.5545,4.6288,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,120,250,1,30,90,0,500KCMIL,2,600,610,610,5.6868,4.7390,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,120,250,1,30,90,0,500KCMIL,2,600,610,610,5.8190,4.8492,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,120,250,1,30,90,0,500KCMIL,2,600,610,610,5.9513,4.9594,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,120,250,1,30,90,0,500KCMIL,2,600,610,610,6.0835,5.0696,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,120,250,1,30,90,0,500KCMIL,2,600,610,610,6.2158,5.1798,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,120,250,1,30,90,0,500KCMIL,2,600,610,610,6.3480,5.2900,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,120,250,1,30,90,0,500KCMIL,2,700,700,700,5.1940,4.3283,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,120,250,1,30,90,0,500KCMIL,2,700,700,700,5.3000,4.4167,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,120,250,1,30,90,0,500KCMIL,2,700,700,700,5.4060,4.5050,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,120,250,1,30,90,0,500KCMIL,2,700,700,700,5.5120,4.5933,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,120,250,1,30,90,0,500KCMIL,2,700,700,700,5.6180,4.6817,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,120,250,1,30,90,0,500KCMIL,2,700,700,700,5.7240,4.7700,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,120,250,1,30,90,0,500KCMIL,2,700,700,700,5.8300,4.8583,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,120,250,1,30,90,0,500KCMIL,2,700,700,700,5.9360,4.9467,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,120,250,1,30,90,0,500KCMIL,3,800,840,840,5.7475,4.7896,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,120,250,1,30,90,0,500KCMIL,3,800,840,840,5.8483,4.8736,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,120,250,1,30,90,0,500KCMIL,3,800,840,840,5.9492,4.9576,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,120,250,1,30,90,0,500KCMIL,3,800,840,840,6.0500,5.0417,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,120,250,1,30,90,0,500KCMIL,3,800,840,840,6.1508,5.1257,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,120,250,1,30,90,0,500KCMIL,3,800,840,840,6.2517,5.2097,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,120,250,1,30,90,0,500KCMIL,3,800,840,840,6.3525,5.2938,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,120,250,1,30,90,0,500KCMIL,3,800,840,840,6.4533,5.3778,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,3.8278,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,3.8867,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,3.9456,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,4.0044,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,4.0633,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,4.1222,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,4.1811,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,4.2400,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,4.2989,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,4.3578,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,4.4167,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,4.4756,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,4.5344,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,4.5933,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,4.6522,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,120,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,4.7111,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,4.4634,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,4.5185,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,4.5736,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,4.6288,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,4.6839,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,4.7390,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,4.7941,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,4.8492,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,4.9043,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,4.9594,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,5.0145,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,5.0696,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,5.1247,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,5.1798,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,5.2349,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,120,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,5.2900,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,3.4273,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,3.4627,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,3.4980,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,3.5333,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,3.5687,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,3.6040,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,3.6393,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,3.6747,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,3.7100,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,3.7453,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,3.7807,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,3.8160,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,3.8513,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,3.8867,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,3.9220,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,3.9573,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,3.9927,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,4.0280,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,4.0633,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,4.0987,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,4.1340,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,4.1693,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,4.2047,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,4.2400,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,4.2753,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,4.3107,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,4.3460,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,4.3813,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,4.4167,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,4.4520,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,4.4873,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,120,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,4.5227,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,3.7983,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,3.8278,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,3.8572,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,3.8867,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,3.9161,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,3.9456,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,3.9750,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,4.0044,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,4.0339,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,4.0633,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,4.0928,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,4.1222,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,4.1517,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,4.1811,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,4.2106,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,4.2400,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,4.2694,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,4.2989,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,4.3283,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,4.3578,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,4.3872,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,4.4167,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,4.4461,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,4.4756,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,4.5050,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,4.5344,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,4.5639,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,120,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,4.5933,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
