suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1030,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,3.6393,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,3.6747,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,3.7100,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,3.7453,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,3.7807,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,3.8160,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,3.8513,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,3.8867,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,3.9220,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,3.9573,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,3.9927,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,4.0280,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,4.0633,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,4.0987,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,4.1340,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,4.1693,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,4.2047,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,4.2400,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,4.2753,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,4.3107,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,4.3460,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,4.3813,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,4.4167,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,4.4520,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,4.4873,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,120,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,4.5227,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,3.7983,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,3.8278,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,3.8572,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,3.8867,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,3.9161,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,3.9456,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,3.9750,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,4.0044,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,4.0339,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,4.0633,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,4.0928,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,4.1222,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,4.1517,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,4.1811,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,4.2106,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,4.2400,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,4.2694,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,4.2989,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,4.3283,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,4.3578,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,4.3872,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,4.4167,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,4.4461,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,4.4756,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,4.5050,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,4.5344,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,4.5639,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,4.5933,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,4.6228,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,4.6522,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,4.6817,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,120,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,4.7111,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,120,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,25.5833,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,120,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,51.1667,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,120,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,30.2500,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,120,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,25.4667,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,120,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,20.4583,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,120,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,15.4000,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,120,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,17.9667,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,120,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,16.3333,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,120,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,14.5500,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,120,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,16.1667,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,120,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,11.1833,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,120,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,12.2000,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,120,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,10.4758,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,120,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,11.2817,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,120,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,9.5750,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,120,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,10.2133,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,120,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,10.8517,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,120,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,11.4900,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,120,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,9.6267,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,120,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,10.1333,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,120,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,7.5075,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,120,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,7.8650,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,120,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,8.2225,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,120,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,8.5800,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,120,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,7.6458,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,120,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,7.9517,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,120,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,8.2575,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,120,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,8.5633,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,120,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,6.2350,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,120,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,6.4500,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,120,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,6.6650,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,120,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,6.8800,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,120,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,11.6463,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,120,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,11.9992,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,120,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,12.3521,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,120,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,12.7050,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,120,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,10.8996,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,120,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,11.1942,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,120,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,11.4888,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,120,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,11.7833,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,120,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,9.0371,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,120,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,9.2575,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,120,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,9.4779,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,120,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,9.6983,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,120,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,9.9188,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,120,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,10.1392,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,120,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,10.3596,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,120,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,10.5800,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,120,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,8.6567,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,120,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,8.8333,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,120,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,9.0100,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,9.1867,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,9.3633,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,9.5400,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,9.7167,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,9.8933,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,120,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,9.5792,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,120,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,9.7472,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,120,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,9.9153,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,10.0833,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,10.2514,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,10.4194,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,10.5875,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,10.7556,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,7.6556,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,7.7733,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,7.8911,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,8.0089,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,8.1267,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,8.2444,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,8.3622,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,8.4800,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,8.5978,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,8.7156,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,8.8333,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,8.9511,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,9.0689,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,9.1867,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,9.3044,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,9.4222,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,8.9269,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,9.0371,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,9.1473,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,9.2575,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,9.3677,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,9.4779,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,9.5881,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,9.6983,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,9.8085,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,9.9188,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,10.0290,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,10.1392,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,10.2494,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,10.3596,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,10.4698,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,10.5800,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,6.8547,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,6.9253,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,6.9960,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,7.0667,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,7.1373,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,7.2080,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,7.2787,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,7.3493,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,7.4200,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,7.4907,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,7.5613,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,7.6320,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,7.7027,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,7.7733,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,7.8440,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,7.9147,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,7.9853,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,8.0560,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,8.1267,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,8.1973,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,8.2680,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,8.3387,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,8.4093,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,8.4800,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,8.5507,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,8.6213,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,8.6920,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,8.7627,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,8.8333,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,8.9040,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,8.9747,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,9.0453,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,7.5967,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,7.6556,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,7.7144,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,7.7733,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,7.8322,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,7.8911,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,7.9500,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,8.0089,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,8.0678,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,8.1267,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,8.1856,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,8.2444,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,8.3033,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,8.3622,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,8.4211,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,8.4800,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,8.5389,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,8.5978,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,8.6567,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,8.7156,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,8.7744,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,8.8333,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,8.8922,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,8.9511,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,9.0100,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,9.0689,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,9.1278,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,9.1867,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,9.2456,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,9.3044,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,9.3633,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,9.4222,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,120,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,25.5833,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,120,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,51.1667,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,120,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,30.2500,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,120,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,25.4667,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,120,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,20.4583,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,120,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,15.4000,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,120,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,17.9667,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,120,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,16.3333,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,120,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,14.5500,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,120,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,16.1667,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,120,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,11.1833,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,120,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,12.2000,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,120,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,10.4758,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,120,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,11.2817,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,120,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,9.5750,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,120,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,10.2133,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,120,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,10.8517,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,120,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,11.4900,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,120,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,9.6267,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,120,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,10.1333,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,120,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,7.5075,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,120,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,7.8650,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,120,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,8.2225,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,120,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,8.5800,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,120,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,7.6458,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,120,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,7.9517,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,120,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,8.2575,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,120,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,8.5633,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,120,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,6.2350,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,120,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,6.4500,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,120,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,6.6650,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,120,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,6.8800,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,120,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,11.6463,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,120,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,11.9992,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,120,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,12.3521,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,120,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,12.7050,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,120,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,10.8996,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,120,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,11.1942,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,120,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,11.4888,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,120,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,11.7833,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,120,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,9.0371,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,120,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,9.2575,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,120,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,9.4779,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,120,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,9.6983,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,120,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,9.9188,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,120,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,10.1392,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,120,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,10.3596,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,120,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,10.5800,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,120,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,8.6567,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,120,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,8.8333,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,120,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,9.0100,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,9.1867,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,9.3633,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,9.5400,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,9.7167,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,9.8933,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,120,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,9.5792,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,120,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,9.7472,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,120,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,9.9153,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,10.0833,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,10.2514,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,10.4194,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,10.5875,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,10.7556,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,7.6556,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,7.7733,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,7.8911,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,8.0089,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,8.1267,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,8.2444,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,8.3622,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,8.4800,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,8.5978,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,8.7156,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,8.8333,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,8.9511,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,9.0689,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,9.1867,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,9.3044,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,9.4222,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,8.9269,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,9.0371,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,9.1473,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,9.2575,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,9.3677,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,9.4779,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,9.5881,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,9.6983,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,9.8085,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,9.9188,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,10.0290,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,10.1392,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,10.2494,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,10.3596,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,10.4698,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,10.5800,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,6.8547,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,6.9253,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,6.9960,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,7.0667,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,7.1373,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,7.2080,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,7.2787,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,7.3493,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,7.4200,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,7.4907,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,7.5613,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,7.6320,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,7.7027,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,7.7733,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,7.8440,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,7.9147,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,7.9853,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,8.0560,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,8.1267,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,8.1973,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,8.2680,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,8.3387,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,8.4093,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,8.4800,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,8.5507,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,8.6213,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,8.6920,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,8.7627,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,8.8333,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,8.9040,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,8.9747,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,9.0453,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,7.5967,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,7.6556,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,7.7144,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,7.7733,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,7.8322,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,7.8911,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,7.9500,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,8.0089,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,8.0678,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,8.1267,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,8.1856,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,8.2444,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,8.3033,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,8.3622,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,8.4211,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,8.4800,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,8.5389,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,8.5978,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,8.6567,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,8.7156,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,8.7744,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,8.8333,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,8.8922,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,8.9511,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,9.0100,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,9.0689,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,9.1278,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,9.1867,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,9.2456,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,9.3044,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,9.3633,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,9.4222,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,120,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,25.5833,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,120,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,51.1667,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,120,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,30.2500,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,120,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,25.4667,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,120,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,20.4583,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,120,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,15.4000,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,120,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,17.9667,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,120,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,16.3333,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,120,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,14.5500,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,120,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,16.1667,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,120,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,11.1833,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,120,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,12.2000,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,120,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,10.4758,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,120,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,11.2817,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,120,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,9.5750,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,120,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,10.2133,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,120,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,10.8517,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,120,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,11.4900,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,120,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,9.6267,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,120,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,10.1333,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,120,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,7.5075,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,120,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,7.8650,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,120,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,8.2225,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,120,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,8.5800,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,120,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,7.6458,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,120,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,7.9517,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,120,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,8.2575,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,120,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,8.5633,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,120,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,6.2350,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,120,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,6.4500,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,120,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,6.6650,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,120,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,6.8800,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,120,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,11.6463,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,120,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,11.9992,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,120,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,12.3521,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,120,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,12.7050,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,120,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,10.8996,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
