suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,380,3,120,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,11.1942,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,120,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,11.4888,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,120,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,11.7833,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,120,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,9.0371,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,120,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,9.2575,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,120,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,9.4779,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,120,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,9.6983,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,120,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,9.9188,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,120,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,10.1392,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,120,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,10.3596,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,120,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,10.5800,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,120,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,8.6567,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,120,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,8.8333,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,120,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,9.0100,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,9.1867,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,9.3633,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,9.5400,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,9.7167,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,120,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,9.8933,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,120,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,9.5792,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,120,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,9.7472,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,120,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,9.9153,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,10.0833,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,10.2514,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,10.4194,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,10.5875,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,120,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,10.7556,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,7.6556,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,7.7733,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,7.8911,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,8.0089,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,8.1267,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,8.2444,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,8.3622,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,8.4800,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,8.5978,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,8.7156,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,8.8333,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,8.9511,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,9.0689,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,9.1867,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,9.3044,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,120,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,9.4222,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,8.9269,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,9.0371,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,9.1473,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,9.2575,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,9.3677,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,9.4779,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,9.5881,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,9.6983,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,9.8085,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,9.9188,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,10.0290,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,10.1392,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,10.2494,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,10.3596,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,10.4698,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,120,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,10.5800,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,6.8547,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,6.9253,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,6.9960,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,7.0667,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,7.1373,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,7.2080,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,7.2787,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,7.3493,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,7.4200,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,7.4907,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,7.5613,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,7.6320,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,7.7027,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,7.7733,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,7.8440,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,7.9147,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,7.9853,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,8.0560,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,8.1267,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,8.1973,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,8.2680,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,8.3387,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,8.4093,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,8.4800,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,8.5507,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,8.6213,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,8.6920,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,8.7627,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,8.8333,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,8.9040,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,8.9747,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,120,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,9.0453,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,7.5967,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,7.6556,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,7.7144,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,7.7733,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,7.8322,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,7.8911,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,7.9500,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,8.0089,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,8.0678,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,8.1267,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,8.1856,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,8.2444,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,8.3033,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,8.3622,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,8.4211,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,8.4800,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,8.5389,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,8.5978,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,8.6567,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,8.7156,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,8.7744,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,8.8333,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,8.8922,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,8.9511,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,9.0100,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,9.0689,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,9.1278,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,9.1867,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,9.2456,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,9.3044,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,9.3633,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,120,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,9.4222,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,120,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,25.5833,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,120,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,51.1667,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,120,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,30.2500,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,120,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,25.4667,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,120,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,20.4583,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,120,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,15.4000,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,120,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,17.9667,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,120,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,16.3333,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,120,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,14.5500,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,120,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,16.1667,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,120,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,11.1833,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,120,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,12.2000,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,120,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,10.4758,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,120,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,11.2817,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,120,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,9.5750,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,120,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,10.2133,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,120,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,10.8517,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,120,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,11.4900,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,120,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,9.6267,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,120,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,10.1333,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,120,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,7.5075,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,120,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,7.8650,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,120,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,8.2225,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,120,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,8.5800,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,120,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,7.6458,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,120,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,7.9517,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,120,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,8.2575,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,120,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,8.5633,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,120,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,6.2350,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,120,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,6.4500,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,120,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,6.6650,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,120,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,6.8800,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,120,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,11.6463,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,120,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,11.9992,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,120,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,12.3521,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,120,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,12.7050,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,120,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,10.8996,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,120,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,11.1942,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,120,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,11.4888,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,120,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,11.7833,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,120,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,9.0371,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,120,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,9.2575,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,120,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,9.4779,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,120,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,9.6983,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,120,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,9.9188,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,120,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,10.1392,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,120,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,10.3596,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,120,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,10.5800,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,120,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,8.6567,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,120,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,8.8333,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,120,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,9.0100,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,9.1867,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,9.3633,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,9.5400,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,9.7167,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,120,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,9.8933,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,120,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,9.5792,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,120,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,9.7472,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,120,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,9.9153,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,10.0833,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,10.2514,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,10.4194,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,10.5875,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,120,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,10.7556,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,7.6556,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,7.7733,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,7.8911,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,8.0089,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,8.1267,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,8.2444,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,8.3622,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,8.4800,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,8.5978,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,8.7156,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,8.8333,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,8.9511,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,9.0689,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,9.1867,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,9.3044,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,120,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,9.4222,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,8.9269,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,9.0371,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,9.1473,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,9.2575,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,9.3677,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,9.4779,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,9.5881,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,9.6983,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,9.8085,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,9.9188,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,10.0290,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,10.1392,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,10.2494,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,10.3596,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,10.4698,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,120,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,10.5800,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,6.8547,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,6.9253,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,6.9960,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,7.0667,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,7.1373,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,7.2080,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,7.2787,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,7.3493,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,7.4200,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,7.4907,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,7.5613,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,7.6320,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,7.7027,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,7.7733,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,7.8440,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,7.9147,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,7.9853,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,8.0560,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,8.1267,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,8.1973,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,8.2680,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,8.3387,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,8.4093,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,8.4800,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,8.5507,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,8.6213,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,8.6920,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,8.7627,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,8.8333,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,8.9040,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,8.9747,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,120,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,9.0453,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,7.5967,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,7.6556,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,7.7144,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,7.7733,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,7.8322,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,7.8911,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,7.9500,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,8.0089,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,8.0678,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,8.1267,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,8.1856,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,8.2444,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,8.3033,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,8.3622,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,8.4211,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,8.4800,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,8.5389,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,8.5978,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,8.6567,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,8.7156,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,8.7744,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,8.8333,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,8.8922,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,8.9511,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,9.0100,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,9.0689,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,9.1278,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,9.1867,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,9.2456,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,9.3044,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,9.3633,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,120,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,9.4222,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,120,1000,1,30,90,0,500KCMIL,1,15,25,25,61.4000,51.1667,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,120,1000,1,30,90,0,500KCMIL,1,25,25,25,122.8000,102.3333,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,120,1000,1,30,90,0,500KCMIL,1,40,40,40,72.6000,60.5000,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,120,1000,1,30,90,0,500KCMIL,1,50,55,55,61.1200,50.9333,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,120,1000,1,30,90,0,500KCMIL,1,70,75,75,49.1000,40.9167,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,120,1000,1,30,90,0,500KCMIL,1,80,95,95,36.9600,30.8000,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,120,1000,1,30,90,0,500KCMIL,1,90,95,95,43.1200,35.9333,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,120,1000,1,30,90,0,500KCMIL,1,100,110,110,39.2000,32.6667,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,120,1000,1,30,90,0,500KCMIL,1,125,130,130,34.9200,29.1000,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,120,1000,1,30,90,0,500KCMIL,1,125,130,130,38.8000,32.3333,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,120,1000,1,30,90,0,500KCMIL,1,150,170,170,26.8400,22.3667,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,120,1000,1,30,90,0,500KCMIL,1,150,170,170,29.2800,24.4000,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,120,1000,1,30,90,0,500KCMIL,1,175,195,195,25.1420,20.9517,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,120,1000,1,30,90,0,500KCMIL,1,175,195,195,27.0760,22.5633,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,120,1000,1,30,90,0,500KCMIL,1,200,225,225,22.9800,19.1500,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,120,1000,1,30,90,0,500KCMIL,1,200,225,225,24.5120,20.4267,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,120,1000,1,30,90,0,500KCMIL,1,225,225,225,26.0440,21.7033,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,120,1000,1,30,90,0,500KCMIL,1,225,225,225,27.5760,22.9800,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,120,1000,1,30,90,0,500KCMIL,1,250,260,260,23.1040,19.2533,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,120,1000,1,30,90,0,500KCMIL,1,250,260,260,24.3200,20.2667,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,120,1000,1,30,90,0,500KCMIL,1,300,320,320,18.0180,15.0150,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,120,1000,1,30,90,0,500KCMIL,1,300,320,320,18.8760,15.7300,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,120,1000,1,30,90,0,500KCMIL,1,300,320,320,19.7340,16.4450,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,120,1000,1,30,90,0,500KCMIL,1,300,320,320,20.5920,17.1600,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,120,1000,1,30,90,0,500KCMIL,1,350,350,350,18.3500,15.2917,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,120,1000,1,30,90,0,500KCMIL,1,350,350,350,19.0840,15.9033,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,120,1000,1,30,90,0,500KCMIL,1,350,350,350,19.8180,16.5150,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,120,1000,1,30,90,0,500KCMIL,1,350,350,350,20.5520,17.1267,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,120,1000,1,30,90,0,500KCMIL,1,400,430,430,14.9640,12.4700,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,120,1000,1,30,90,0,500KCMIL,1,400,430,430,15.4800,12.9000,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,120,1000,1,30,90,0,500KCMIL,1,400,430,430,15.9960,13.3300,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,120,1000,1,30,90,0,500KCMIL,1,400,430,430,16.5120,13.7600,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,120,1000,1,30,90,0,500KCMIL,2,450,460,460,27.9510,23.2925,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,120,1000,1,30,90,0,500KCMIL,2,450,460,460,28.7980,23.9983,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,120,1000,1,30,90,0,500KCMIL,2,450,460,460,29.6450,24.7042,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,120,1000,1,30,90,0,500KCMIL,2,450,460,460,30.4920,25.4100,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,120,1000,1,30,90,0,500KCMIL,2,500,520,520,26.1590,21.7992,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,120,1000,1,30,90,0,500KCMIL,2,500,520,520,26.8660,22.3883,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,120,1000,1,30,90,0,500KCMIL,2,500,520,520,27.5730,22.9775,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,120,1000,1,30,90,0,500KCMIL,2,500,520,520,28.2800,23.5667,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,120,1000,1,30,90,0,500KCMIL,2,600,610,610,21.6890,18.0742,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,120,1000,1,30,90,0,500KCMIL,2,600,610,610,22.2180,18.5150,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,120,1000,1,30,90,0,500KCMIL,2,600,610,610,22.7470,18.9558,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,120,1000,1,30,90,0,500KCMIL,2,600,610,610,23.2760,19.3967,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,120,1000,1,30,90,0,500KCMIL,2,600,610,610,23.8050,19.8375,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,120,1000,1,30,90,0,500KCMIL,2,600,610,610,24.3340,20.2783,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,120,1000,1,30,90,0,500KCMIL,2,600,610,610,24.8630,20.7192,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,120,1000,1,30,90,0,500KCMIL,2,600,610,610,25.3920,21.1600,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,120,1000,1,30,90,0,500KCMIL,2,700,700,700,20.7760,17.3133,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,120,1000,1,30,90,0,500KCMIL,2,700,700,700,21.2000,17.6667,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,120,1000,1,30,90,0,500KCMIL,2,700,700,700,21.6240,18.0200,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,120,1000,1,30,90,0,500KCMIL,2,700,700,700,22.0480,18.3733,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,120,1000,1,30,90,0,500KCMIL,2,700,700,700,22.4720,18.7267,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,120,1000,1,30,90,0,500KCMIL,2,700,700,700,22.8960,19.0800,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,120,1000,1,30,90,0,500KCMIL,2,700,700,700,23.3200,19.4333,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,120,1000,1,30,90,0,500KCMIL,2,700,700,700,23.7440,19.7867,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,120,1000,1,30,90,0,500KCMIL,3,800,840,840,22.9900,19.1583,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,120,1000,1,30,90,0,500KCMIL,3,800,840,840,23.3933,19.4944,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,120,1000,1,30,90,0,500KCMIL,3,800,840,840,23.7967,19.8306,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,120,1000,1,30,90,0,500KCMIL,3,800,840,840,24.2000,20.1667,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,120,1000,1,30,90,0,500KCMIL,3,800,840,840,24.6033,20.5028,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,120,1000,1,30,90,0,500KCMIL,3,800,840,840,25.0067,20.8389,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,120,1000,1,30,90,0,500KCMIL,3,800,840,840,25.4100,21.1750,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,120,1000,1,30,90,0,500KCMIL,3,800,840,840,25.8133,21.5111,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,15.3111,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,15.5467,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,15.7822,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,16.0178,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,16.2533,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,16.4889,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,16.7244,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,16.9600,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,17.1956,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,17.4311,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,17.6667,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,17.9022,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,18.1378,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,18.3733,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,18.6089,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,120,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,18.8444,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,17.8538,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,18.0742,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,18.2946,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,18.5150,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,18.7354,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,18.9558,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,19.1763,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,19.3967,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,19.6171,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,19.8375,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,20.0579,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,20.2783,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,20.4988,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,20.7192,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,20.9396,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,120,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,21.1600,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,13.7093,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,13.8507,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,13.9920,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,14.1333,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,14.2747,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,14.4160,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,14.5573,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,14.6987,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,14.8400,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,14.9813,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,15.1227,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,15.2640,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,15.4053,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,15.5467,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,15.6880,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,15.8293,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,15.9707,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,16.1120,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,16.2533,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,16.3947,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,16.5360,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,16.6773,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,120,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,16.8187,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
