suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1500,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.1019,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.1026,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.1033,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.1040,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.1046,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.1053,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.1060,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.1067,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.1074,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.1080,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.1087,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,208,10,1,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2952,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,10,1,30,90,0,500KCMIL,1,25,25,25,1.2280,0.5904,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,10,1,30,90,0,500KCMIL,1,40,40,40,0.7260,0.3490,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,10,1,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2938,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,10,1,30,90,0,500KCMIL,1,70,75,75,0.4910,0.2361,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,10,1,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1777,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,10,1,30,90,0,500KCMIL,1,90,95,95,0.4312,0.2073,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,10,1,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1885,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,10,1,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1679,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,10,1,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1865,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,10,1,30,90,0,500KCMIL,1,150,170,170,0.2684,0.1290,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,208,10,1,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1408,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,208,10,1,30,90,0,500KCMIL,1,175,195,195,0.2514,0.1209,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,208,10,1,30,90,0,500KCMIL,1,175,195,195,0.2708,0.1302,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,208,10,1,30,90,0,500KCMIL,1,200,225,225,0.2298,0.1105,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,208,10,1,30,90,0,500KCMIL,1,200,225,225,0.2451,0.1178,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,208,10,1,30,90,0,500KCMIL,1,225,225,225,0.2604,0.1252,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,208,10,1,30,90,0,500KCMIL,1,225,225,225,0.2758,0.1326,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,208,10,1,30,90,0,500KCMIL,1,250,260,260,0.2310,0.1111,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,208,10,1,30,90,0,500KCMIL,1,250,260,260,0.2432,0.1169,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,208,10,1,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0866,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,10,1,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0908,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,10,1,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0949,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,10,1,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0990,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,10,1,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0882,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,10,1,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0918,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,10,1,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0953,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,10,1,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0988,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,10,1,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0719,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,10,1,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0744,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,10,1,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0769,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,10,1,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0794,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,10,1,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1344,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,10,1,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1385,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,10,1,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1425,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,10,1,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1466,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,10,1,30,90,0,500KCMIL,2,500,520,520,0.2616,0.1258,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,10,1,30,90,0,500KCMIL,2,500,520,520,0.2687,0.1292,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,10,1,30,90,0,500KCMIL,2,500,520,520,0.2757,0.1326,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,10,1,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1360,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,10,1,30,90,0,500KCMIL,2,600,610,610,0.2169,0.1043,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,10,1,30,90,0,500KCMIL,2,600,610,610,0.2222,0.1068,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,10,1,30,90,0,500KCMIL,2,600,610,610,0.2275,0.1094,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,10,1,30,90,0,500KCMIL,2,600,610,610,0.2328,0.1119,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,10,1,30,90,0,500KCMIL,2,600,610,610,0.2381,0.1144,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,10,1,30,90,0,500KCMIL,2,600,610,610,0.2433,0.1170,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,10,1,30,90,0,500KCMIL,2,600,610,610,0.2486,0.1195,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,10,1,30,90,0,500KCMIL,2,600,610,610,0.2539,0.1221,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,10,1,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0999,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,10,1,30,90,0,500KCMIL,2,700,700,700,0.2120,0.1019,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,10,1,30,90,0,500KCMIL,2,700,700,700,0.2162,0.1040,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,10,1,30,90,0,500KCMIL,2,700,700,700,0.2205,0.1060,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,10,1,30,90,0,500KCMIL,2,700,700,700,0.2247,0.1080,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,10,1,30,90,0,500KCMIL,2,700,700,700,0.2290,0.1101,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,10,1,30,90,0,500KCMIL,2,700,700,700,0.2332,0.1121,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,10,1,30,90,0,500KCMIL,2,700,700,700,0.2374,0.1142,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,10,1,30,90,0,500KCMIL,3,800,840,840,0.2299,0.1105,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,10,1,30,90,0,500KCMIL,3,800,840,840,0.2339,0.1125,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,10,1,30,90,0,500KCMIL,3,800,840,840,0.2380,0.1144,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,10,1,30,90,0,500KCMIL,3,800,840,840,0.2420,0.1163,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,10,1,30,90,0,500KCMIL,3,800,840,840,0.2460,0.1183,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,10,1,30,90,0,500KCMIL,3,800,840,840,0.2501,0.1202,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,10,1,30,90,0,500KCMIL,3,800,840,840,0.2541,0.1222,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,10,1,30,90,0,500KCMIL,3,800,840,840,0.2581,0.1241,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0883,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0897,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0911,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0924,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0938,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0951,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0965,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0978,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0992,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.1006,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.1019,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.1033,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.1046,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.1060,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.1074,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.1087,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.1030,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.1043,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.1055,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.1068,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.1081,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.1094,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.1106,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.1119,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.1132,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.1144,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.1157,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.1170,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.1183,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.1195,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.1208,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.1221,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0791,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0799,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0807,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0815,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0824,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0832,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0840,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0848,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0856,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0864,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0872,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0881,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0889,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0897,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0905,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0913,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0921,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0930,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0938,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0946,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0954,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0962,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0970,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0978,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0987,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0995,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.1003,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.1011,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.1019,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.1027,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.1036,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.1044,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0877,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0883,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0890,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0897,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0904,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0911,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0917,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0924,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0931,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0938,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0944,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0951,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0958,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0965,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0972,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0978,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0985,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0992,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0999,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.1006,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.1012,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.1019,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.1026,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.1033,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.1040,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.1046,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.1053,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.1060,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.1067,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.1074,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.1080,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.1087,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,208,10,0,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2952,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,10,0,30,90,0,500KCMIL,1,25,25,25,1.2280,0.5904,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,10,0,30,90,0,500KCMIL,1,40,40,40,0.7260,0.3490,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,10,0,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2938,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,10,0,30,90,0,500KCMIL,1,70,75,75,0.4910,0.2361,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,10,0,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1777,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,10,0,30,90,0,500KCMIL,1,90,95,95,0.4312,0.2073,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,10,0,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1885,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,10,0,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1679,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,10,0,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1865,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,10,0,30,90,0,500KCMIL,1,150,170,170,0.2684,0.1290,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,208,10,0,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1408,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,208,10,0,30,90,0,500KCMIL,1,175,195,195,0.2514,0.1209,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,208,10,0,30,90,0,500KCMIL,1,175,195,195,0.2708,0.1302,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,208,10,0,30,90,0,500KCMIL,1,200,225,225,0.2298,0.1105,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,208,10,0,30,90,0,500KCMIL,1,200,225,225,0.2451,0.1178,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,208,10,0,30,90,0,500KCMIL,1,225,225,225,0.2604,0.1252,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,208,10,0,30,90,0,500KCMIL,1,225,225,225,0.2758,0.1326,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,208,10,0,30,90,0,500KCMIL,1,250,260,260,0.2310,0.1111,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,208,10,0,30,90,0,500KCMIL,1,250,260,260,0.2432,0.1169,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,208,10,0,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0866,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,10,0,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0908,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,10,0,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0949,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,10,0,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0990,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,10,0,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0882,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,10,0,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0918,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,10,0,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0953,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,10,0,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0988,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,10,0,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0719,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,10,0,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0744,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,10,0,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0769,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,10,0,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0794,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,10,0,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1344,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,10,0,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1385,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,10,0,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1425,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,10,0,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1466,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,10,0,30,90,0,500KCMIL,2,500,520,520,0.2616,0.1258,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,10,0,30,90,0,500KCMIL,2,500,520,520,0.2687,0.1292,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,10,0,30,90,0,500KCMIL,2,500,520,520,0.2757,0.1326,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,10,0,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1360,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,10,0,30,90,0,500KCMIL,2,600,610,610,0.2169,0.1043,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,10,0,30,90,0,500KCMIL,2,600,610,610,0.2222,0.1068,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,10,0,30,90,0,500KCMIL,2,600,610,610,0.2275,0.1094,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,10,0,30,90,0,500KCMIL,2,600,610,610,0.2328,0.1119,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,10,0,30,90,0,500KCMIL,2,600,610,610,0.2381,0.1144,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,10,0,30,90,0,500KCMIL,2,600,610,610,0.2433,0.1170,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,10,0,30,90,0,500KCMIL,2,600,610,610,0.2486,0.1195,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,10,0,30,90,0,500KCMIL,2,600,610,610,0.2539,0.1221,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,10,0,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0999,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,10,0,30,90,0,500KCMIL,2,700,700,700,0.2120,0.1019,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,10,0,30,90,0,500KCMIL,2,700,700,700,0.2162,0.1040,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,10,0,30,90,0,500KCMIL,2,700,700,700,0.2205,0.1060,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,10,0,30,90,0,500KCMIL,2,700,700,700,0.2247,0.1080,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,10,0,30,90,0,500KCMIL,2,700,700,700,0.2290,0.1101,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,10,0,30,90,0,500KCMIL,2,700,700,700,0.2332,0.1121,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,10,0,30,90,0,500KCMIL,2,700,700,700,0.2374,0.1142,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,10,0,30,90,0,500KCMIL,3,800,840,840,0.2299,0.1105,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,10,0,30,90,0,500KCMIL,3,800,840,840,0.2339,0.1125,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,10,0,30,90,0,500KCMIL,3,800,840,840,0.2380,0.1144,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,10,0,30,90,0,500KCMIL,3,800,840,840,0.2420,0.1163,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,10,0,30,90,0,500KCMIL,3,800,840,840,0.2460,0.1183,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,10,0,30,90,0,500KCMIL,3,800,840,840,0.2501,0.1202,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,10,0,30,90,0,500KCMIL,3,800,840,840,0.2541,0.1222,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,10,0,30,90,0,500KCMIL,3,800,840,840,0.2581,0.1241,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0883,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0897,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0911,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0924,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0938,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0951,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0965,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0978,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0992,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.1006,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.1019,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.1033,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.1046,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.1060,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.1074,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.1087,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.1030,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.1043,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.1055,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.1068,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.1081,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.1094,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.1106,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.1119,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.1132,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.1144,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.1157,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.1170,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.1183,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.1195,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.1208,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.1221,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0791,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0799,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0807,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0815,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0824,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0832,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0840,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0848,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0856,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0864,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0872,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0881,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0889,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0897,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0905,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0913,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0921,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0930,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0938,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0946,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0954,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0962,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0970,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0978,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0987,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0995,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.1003,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.1011,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.1019,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.1027,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.1036,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.1044,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0877,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0883,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0890,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0897,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0904,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0911,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0917,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0924,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0931,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0938,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0944,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0951,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0958,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0965,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0972,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0978,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0985,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0992,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0999,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.1006,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.1012,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.1019,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.1026,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.1033,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.1040,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.1046,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.1053,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.1060,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.1067,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.1074,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.1080,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.1087,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,208,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,1.4760,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,2.9519,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,1.7452,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,1.4692,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,1.1803,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,0.8885,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,1.0365,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,0.9423,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,0.8394,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,0.9327,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,0.6452,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,208,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,0.7038,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,208,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,0.6044,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,208,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,0.6509,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,208,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.5524,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,208,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,0.5892,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,208,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,0.6261,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,208,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,0.6629,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,208,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.5554,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,208,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,0.5846,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,208,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.4331,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.4538,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.4744,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.4950,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.4411,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,208,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.4588,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.4764,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.4940,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.3597,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.3721,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.3845,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.3969,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,0.6719,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,0.6923,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,0.7126,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,0.7330,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,0.6288,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,0.6458,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,0.6628,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,0.6798,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.5214,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.5341,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.5468,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.5595,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.5722,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,0.5850,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,0.5977,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,0.6104,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.4994,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.5096,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.5198,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.5300,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.5402,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.5504,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.5606,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.5708,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.5526,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.5623,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.5720,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,0.5817,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,0.5914,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,0.6011,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,0.6108,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,0.6205,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.4417,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.4485,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.4553,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.4621,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.4688,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.4756,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.4824,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.4892,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.4960,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.5028,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.5096,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.5164,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.5232,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.5300,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.5368,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.5436,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.5150,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.5214,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.5277,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
