suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,840,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.5341,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.5404,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.5468,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.5532,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.5595,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.5659,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.5722,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.5786,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.5850,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.5913,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.5977,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.6040,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.6104,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.3955,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3995,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.4036,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.4077,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.4118,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.4158,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.4199,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.4240,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.4281,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.4322,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.4362,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.4403,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.4444,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.4485,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.4525,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.4566,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.4607,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.4648,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.4688,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.4729,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.4770,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.4811,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.4852,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.4892,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.4933,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.4974,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.5015,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.5055,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.5096,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.5137,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.5178,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.5218,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.4383,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.4417,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.4451,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.4485,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.4519,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.4553,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.4587,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.4621,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.4654,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.4688,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.4722,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.4756,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.4790,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.4824,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.4858,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.4892,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.4926,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.4960,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.4994,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.5028,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.5062,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.5096,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.5130,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.5164,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.5198,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.5232,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.5266,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.5300,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.5334,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.5368,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.5402,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.5436,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,208,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,1.4760,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,2.9519,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,1.7452,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,1.4692,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,1.1803,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,0.8885,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,1.0365,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,0.9423,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,0.8394,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,0.9327,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,0.6452,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,208,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,0.7038,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,208,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,0.6044,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,208,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,0.6509,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,208,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.5524,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,208,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,0.5892,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,208,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,0.6261,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,208,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,0.6629,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,208,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.5554,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,208,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,0.5846,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,208,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.4331,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.4538,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.4744,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.4950,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.4411,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,208,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.4588,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.4764,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.4940,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.3597,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.3721,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.3845,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.3969,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.6719,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.6923,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.7126,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.7330,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.6288,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.6458,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.6628,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.6798,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.5214,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.5341,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.5468,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.5595,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.5722,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.5850,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.5977,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.6104,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.4994,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.5096,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.5198,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.5300,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.5402,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.5504,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.5606,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.5708,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.5526,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.5623,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.5720,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.5817,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.5914,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.6011,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.6108,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.6205,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.4417,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.4485,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.4553,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.4621,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.4688,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.4756,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.4824,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.4892,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.4960,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.5028,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.5096,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.5164,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.5232,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.5300,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.5368,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.5436,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.5150,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.5214,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.5277,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.5341,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.5404,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.5468,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.5532,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.5595,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.5659,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.5722,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.5786,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.5850,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.5913,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.5977,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.6040,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.6104,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.3955,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3995,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.4036,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.4077,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.4118,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.4158,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.4199,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.4240,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.4281,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.4322,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.4362,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.4403,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.4444,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.4485,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.4525,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.4566,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.4607,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.4648,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.4688,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.4729,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.4770,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.4811,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.4852,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.4892,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.4933,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.4974,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.5015,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.5055,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.5096,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.5137,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.5178,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.5218,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.4383,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.4417,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.4451,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.4485,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.4519,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.4553,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.4587,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.4621,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.4654,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.4688,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.4722,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.4756,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.4790,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.4824,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.4858,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.4892,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.4926,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.4960,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.4994,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.5028,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.5062,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.5096,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.5130,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.5164,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.5198,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.5232,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.5266,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.5300,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.5334,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.5368,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.5402,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.5436,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,208,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,1.4760,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,2.9519,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,1.7452,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,1.4692,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,1.1803,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,0.8885,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,1.0365,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,0.9423,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,0.8394,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,0.9327,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,0.6452,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,208,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,0.7038,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,208,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,0.6044,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,208,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,0.6509,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,208,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.5524,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,208,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,0.5892,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,208,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,0.6261,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,208,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,0.6629,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,208,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.5554,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,208,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,0.5846,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,208,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.4331,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.4538,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.4744,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.4950,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.4411,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.4588,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.4764,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.4940,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.3597,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.3721,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.3845,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.3969,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,0.6719,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,0.6923,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,0.7126,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,0.7330,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,0.6288,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,0.6458,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,0.6628,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,0.6798,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.5214,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.5341,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.5468,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.5595,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.5722,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,0.5850,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,0.5977,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,0.6104,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.4994,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.5096,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.5198,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.5300,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.5402,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.5504,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.5606,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.5708,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.5526,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.5623,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.5720,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,0.5817,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,0.5914,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,0.6011,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,0.6108,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,0.6205,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.4417,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.4485,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.4553,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.4621,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.4688,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.4756,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.4824,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.4892,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.4960,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.5028,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.5096,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.5164,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.5232,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.5300,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.5368,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.5436,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.5150,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.5214,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.5277,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.5341,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.5404,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.5468,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.5532,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.5595,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.5659,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.5722,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.5786,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.5850,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.5913,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.5977,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.6040,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.6104,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.3955,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3995,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.4036,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.4077,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.4118,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.4158,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.4199,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.4240,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.4281,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.4322,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.4362,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.4403,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.4444,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.4485,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.4525,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.4566,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.4607,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.4648,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.4688,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.4729,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.4770,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.4811,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.4852,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.4892,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.4933,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.4974,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.5015,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.5055,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.5096,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.5137,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.5178,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.5218,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.4383,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.4417,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.4451,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.4485,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.4519,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.4553,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.4587,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.4621,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.4654,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.4688,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.4722,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.4756,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.4790,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.4824,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.4858,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.4892,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.4926,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.4960,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.4994,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.5028,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.5062,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.5096,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.5130,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.5164,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.5198,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.5232,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.5266,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.5300,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.5334,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.5368,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.5402,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.5436,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,208,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,1.4760,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,2.9519,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,1.7452,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,1.4692,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,1.1803,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,0.8885,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,1.0365,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,0.9423,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,0.8394,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,0.9327,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,0.6452,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,208,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,0.7038,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,208,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,0.6044,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,208,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,0.6509,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,208,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.5524,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,208,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,0.5892,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,208,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,0.6261,26.40,-,(3) 3/0 CU THHN/THWN-2
