suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,180,3,208,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,0.6629,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,208,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.5554,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,208,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,0.5846,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,208,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.4331,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.4538,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.4744,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.4950,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.4411,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.4588,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.4764,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.4940,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.3597,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.3721,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.3845,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.3969,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.6719,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.6923,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.7126,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.7330,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.6288,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.6458,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.6628,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.6798,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.5214,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.5341,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.5468,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.5595,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.5722,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.5850,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.5977,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.6104,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.4994,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.5096,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.5198,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.5300,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.5402,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.5504,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.5606,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.5708,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.5526,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.5623,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.5720,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.5817,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.5914,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.6011,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.6108,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.6205,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.4417,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.4485,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.4553,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.4621,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.4688,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.4756,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.4824,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.4892,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.4960,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.5028,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.5096,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.5164,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.5232,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.5300,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.5368,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.5436,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.5150,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.5214,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.5277,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.5341,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.5404,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.5468,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.5532,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.5595,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.5659,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.5722,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.5786,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.5850,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.5913,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.5977,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.6040,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.6104,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.3955,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3995,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.4036,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.4077,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.4118,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.4158,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.4199,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.4240,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.4281,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.4322,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.4362,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.4403,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.4444,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.4485,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.4525,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.4566,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.4607,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.4648,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.4688,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.4729,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.4770,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.4811,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.4852,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.4892,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.4933,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.4974,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.5015,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.5055,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.5096,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.5137,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.5178,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.5218,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.4383,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.4417,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.4451,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.4485,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.4519,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.4553,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.4587,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.4621,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.4654,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.4688,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.4722,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.4756,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.4790,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.4824,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.4858,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.4892,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.4926,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.4960,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.4994,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.5028,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.5062,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.5096,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.5130,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.5164,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.5198,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.5232,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.5266,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.5300,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.5334,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.5368,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.5402,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.5436,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,208,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,2.9519,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,5.9038,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,3.4904,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,2.9385,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,2.3606,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,1.7769,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,2.0731,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,1.8846,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,1.6788,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,1.8654,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,1.2904,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,208,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,1.4077,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,208,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,1.2088,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,208,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,1.3017,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,208,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,1.1048,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,208,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,1.1785,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,208,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,1.2521,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,208,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,1.3258,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,208,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,1.1108,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,208,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,1.1692,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,208,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.8663,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.9075,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.9488,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.9900,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.8822,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,208,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.9175,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.9528,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.9881,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.7194,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.7442,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.7690,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.7938,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,1.3438,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,1.3845,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,1.4252,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,1.4660,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,1.2576,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,1.2916,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,1.3256,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,1.3596,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,1.0427,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,1.0682,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,1.0936,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,1.1190,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,1.1445,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,1.1699,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,1.1953,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,1.2208,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.9988,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,1.0192,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,1.0396,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,1.0600,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,1.0804,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,1.1008,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,1.1212,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,1.1415,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,1.1053,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,1.1247,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,1.1441,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,1.1635,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,1.1829,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,1.2022,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,1.2216,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,1.2410,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.8833,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.8969,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.9105,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.9241,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.9377,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.9513,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.9649,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.9785,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.9921,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,1.0056,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,1.0192,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,1.0328,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,1.0464,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,1.0600,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,1.0736,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,1.0872,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,1.0300,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,1.0427,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,1.0555,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,1.0682,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,1.0809,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,1.0936,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,1.1063,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,1.1190,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,1.1318,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,1.1445,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,1.1572,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,1.1699,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,1.1826,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,1.1953,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,1.2081,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,1.2208,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.7909,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.7991,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.8072,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.8154,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.8235,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.8317,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.8398,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.8480,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.8562,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.8643,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.8725,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.8806,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.8888,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.8969,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.9051,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.9132,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.9214,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.9295,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.9377,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.9458,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.9540,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.9622,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.9703,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.9785,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.9866,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.9948,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,1.0029,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,1.0111,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,1.0192,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,1.0274,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,1.0355,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,1.0437,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.8765,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.8833,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.8901,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.8969,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.9037,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.9105,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.9173,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.9241,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.9309,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.9377,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.9445,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.9513,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.9581,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.9649,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.9717,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.9785,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.9853,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.9921,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.9988,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,1.0056,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,1.0124,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,1.0192,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,1.0260,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,1.0328,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,1.0396,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,1.0464,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,1.0532,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,1.0600,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,1.0668,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,1.0736,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,1.0804,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,1.0872,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,208,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,2.9519,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,5.9038,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,3.4904,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,2.9385,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,2.3606,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,1.7769,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,2.0731,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,1.8846,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,1.6788,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,1.8654,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,1.2904,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,208,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,1.4077,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,208,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,1.2088,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,208,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,1.3017,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,208,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,1.1048,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,208,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,1.1785,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,208,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,1.2521,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,208,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,1.3258,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,208,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,1.1108,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,208,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,1.1692,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,208,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.8663,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.9075,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.9488,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.9900,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.8822,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,208,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.9175,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.9528,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.9881,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.7194,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.7442,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.7690,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.7938,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,1.3438,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,1.3845,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,1.4252,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,1.4660,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,1.2576,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,1.2916,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,1.3256,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,1.3596,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,1.0427,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,1.0682,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,1.0936,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,1.1190,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,1.1445,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,1.1699,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,1.1953,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,1.2208,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.9988,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,1.0192,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,1.0396,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,1.0600,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,1.0804,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,1.1008,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,1.1212,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,1.1415,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,1.1053,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,1.1247,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,1.1441,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,1.1635,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,1.1829,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,1.2022,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,1.2216,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,1.2410,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.8833,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.8969,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.9105,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.9241,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.9377,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.9513,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.9649,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.9785,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.9921,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,1.0056,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,1.0192,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,1.0328,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,1.0464,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,1.0600,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,1.0736,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,1.0872,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,1.0300,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,1.0427,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,1.0555,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,1.0682,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,1.0809,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,1.0936,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,1.1063,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,1.1190,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,1.1318,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,1.1445,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,1.1572,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,1.1699,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,1.1826,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,1.1953,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,1.2081,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,1.2208,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.7909,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.7991,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.8072,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.8154,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.8235,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.8317,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.8398,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.8480,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.8562,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.8643,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.8725,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.8806,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.8888,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.8969,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.9051,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.9132,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.9214,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.9295,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.9377,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.9458,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.9540,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.9622,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.9703,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.9785,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.9866,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.9948,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,1.0029,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,1.0111,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
