suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1250,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,1.0192,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,1.0274,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,1.0355,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,1.0437,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.8765,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.8833,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.8901,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.8969,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.9037,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.9105,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.9173,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.9241,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.9309,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.9377,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.9445,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.9513,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.9581,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.9649,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.9717,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.9785,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.9853,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.9921,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.9988,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,1.0056,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,1.0124,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,1.0192,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,1.0260,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,1.0328,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,1.0396,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,1.0464,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,1.0532,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,1.0600,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,1.0668,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,1.0736,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,1.0804,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,1.0872,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,208,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,2.9519,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,5.9038,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,3.4904,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,2.9385,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,2.3606,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,1.7769,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,2.0731,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,1.8846,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,1.6788,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,1.8654,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,1.2904,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,208,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,1.4077,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,208,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,1.2088,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,208,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,1.3017,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,208,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,1.1048,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,208,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,1.1785,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,208,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,1.2521,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,208,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,1.3258,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,208,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,1.1108,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,208,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,1.1692,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,208,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.8663,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.9075,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.9488,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.9900,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.8822,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.9175,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.9528,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.9881,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.7194,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.7442,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.7690,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.7938,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,1.3438,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,1.3845,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,1.4252,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,1.4660,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,1.2576,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,1.2916,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,1.3256,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,1.3596,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,1.0427,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,1.0682,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,1.0936,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,1.1190,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,1.1445,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,1.1699,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,1.1953,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,1.2208,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.9988,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,1.0192,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,1.0396,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,1.0600,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,1.0804,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,1.1008,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,1.1212,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,1.1415,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,1.1053,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,1.1247,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,1.1441,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,1.1635,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,1.1829,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,1.2022,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,1.2216,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,1.2410,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.8833,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.8969,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.9105,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.9241,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.9377,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.9513,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.9649,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.9785,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.9921,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,1.0056,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,1.0192,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,1.0328,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,1.0464,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,1.0600,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,1.0736,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,1.0872,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,1.0300,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,1.0427,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,1.0555,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,1.0682,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,1.0809,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,1.0936,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,1.1063,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,1.1190,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,1.1318,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,1.1445,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,1.1572,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,1.1699,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,1.1826,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,1.1953,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,1.2081,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,1.2208,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.7909,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.7991,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.8072,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.8154,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.8235,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.8317,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.8398,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.8480,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.8562,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.8643,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.8725,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.8806,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.8888,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.8969,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.9051,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.9132,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.9214,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.9295,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.9377,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.9458,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.9540,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.9622,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.9703,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.9785,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.9866,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.9948,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,1.0029,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,1.0111,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,1.0192,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,1.0274,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,1.0355,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,1.0437,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.8765,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.8833,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.8901,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.8969,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.9037,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.9105,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.9173,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.9241,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.9309,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.9377,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.9445,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.9513,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.9581,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.9649,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.9717,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.9785,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.9853,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.9921,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.9988,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,1.0056,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,1.0124,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,1.0192,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,1.0260,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,1.0328,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,1.0396,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,1.0464,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,1.0532,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,1.0600,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,1.0668,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,1.0736,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,1.0804,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,1.0872,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,208,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,2.9519,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,5.9038,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,3.4904,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,2.9385,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,2.3606,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,1.7769,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,2.0731,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,1.8846,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,1.6788,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,1.8654,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,1.2904,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,208,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,1.4077,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,208,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,1.2088,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,208,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,1.3017,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,208,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,1.1048,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,208,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,1.1785,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,208,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,1.2521,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,208,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,1.3258,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,208,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,1.1108,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,208,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,1.1692,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,208,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.8663,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.9075,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.9488,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.9900,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.8822,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.9175,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.9528,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.9881,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.7194,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.7442,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.7690,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.7938,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,1.3438,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,1.3845,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,1.4252,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,1.4660,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,1.2576,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,1.2916,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,1.3256,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,1.3596,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,1.0427,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,1.0682,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,1.0936,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,1.1190,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,1.1445,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,1.1699,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,1.1953,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,1.2208,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.9988,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,1.0192,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,1.0396,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,1.0600,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,1.0804,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,1.1008,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,1.1212,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,1.1415,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,1.1053,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,1.1247,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,1.1441,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,1.1635,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,1.1829,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,1.2022,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,1.2216,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,1.2410,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.8833,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.8969,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.9105,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.9241,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.9377,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.9513,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.9649,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.9785,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.9921,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,1.0056,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,1.0192,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,1.0328,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,1.0464,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,1.0600,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,1.0736,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,1.0872,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,1.0300,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,1.0427,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,1.0555,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,1.0682,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,1.0809,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,1.0936,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,1.1063,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,1.1190,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,1.1318,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,1.1445,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,1.1572,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,1.1699,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,1.1826,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,1.1953,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,1.2081,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,1.2208,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.7909,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.7991,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.8072,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.8154,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.8235,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.8317,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.8398,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.8480,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.8562,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.8643,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.8725,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.8806,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.8888,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.8969,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.9051,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.9132,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.9214,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.9295,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.9377,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.9458,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.9540,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.9622,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.9703,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.9785,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.9866,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.9948,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,1.0029,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,1.0111,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,1.0192,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,1.0274,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,1.0355,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,1.0437,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.8765,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.8833,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.8901,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.8969,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.9037,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.9105,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.9173,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.9241,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.9309,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.9377,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.9445,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.9513,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.9581,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.9649,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.9717,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.9785,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.9853,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.9921,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.9988,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,1.0056,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,1.0124,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,1.0192,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,1.0260,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,1.0328,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,1.0396,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,1.0464,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,1.0532,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,1.0600,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,1.0668,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,1.0736,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,1.0804,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,1.0872,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,208,250,1,30,90,0,500KCMIL,1,15,25,25,15.3500,7.3798,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,250,1,30,90,0,500KCMIL,1,25,25,25,30.7000,14.7596,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,250,1,30,90,0,500KCMIL,1,40,40,40,18.1500,8.7260,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,250,1,30,90,0,500KCMIL,1,50,55,55,15.2800,7.3462,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,250,1,30,90,0,500KCMIL,1,70,75,75,12.2750,5.9014,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,250,1,30,90,0,500KCMIL,1,80,95,95,9.2400,4.4423,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,250,1,30,90,0,500KCMIL,1,90,95,95,10.7800,5.1827,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,250,1,30,90,0,500KCMIL,1,100,110,110,9.8000,4.7115,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,250,1,30,90,0,500KCMIL,1,125,130,130,8.7300,4.1971,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,250,1,30,90,0,500KCMIL,1,125,130,130,9.7000,4.6635,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,250,1,30,90,0,500KCMIL,1,150,170,170,6.7100,3.2260,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,208,250,1,30,90,0,500KCMIL,1,150,170,170,7.3200,3.5192,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,208,250,1,30,90,0,500KCMIL,1,175,195,195,6.2855,3.0219,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,208,250,1,30,90,0,500KCMIL,1,175,195,195,6.7690,3.2543,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,208,250,1,30,90,0,500KCMIL,1,200,225,225,5.7450,2.7620,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,208,250,1,30,90,0,500KCMIL,1,200,225,225,6.1280,2.9462,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,208,250,1,30,90,0,500KCMIL,1,225,225,225,6.5110,3.1303,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,208,250,1,30,90,0,500KCMIL,1,225,225,225,6.8940,3.3144,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,208,250,1,30,90,0,500KCMIL,1,250,260,260,5.7760,2.7769,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,208,250,1,30,90,0,500KCMIL,1,250,260,260,6.0800,2.9231,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,208,250,1,30,90,0,500KCMIL,1,300,320,320,4.5045,2.1656,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,250,1,30,90,0,500KCMIL,1,300,320,320,4.7190,2.2688,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,250,1,30,90,0,500KCMIL,1,300,320,320,4.9335,2.3719,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,250,1,30,90,0,500KCMIL,1,300,320,320,5.1480,2.4750,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,250,1,30,90,0,500KCMIL,1,350,350,350,4.5875,2.2055,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,208,250,1,30,90,0,500KCMIL,1,350,350,350,4.7710,2.2938,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,250,1,30,90,0,500KCMIL,1,350,350,350,4.9545,2.3820,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,250,1,30,90,0,500KCMIL,1,350,350,350,5.1380,2.4702,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,250,1,30,90,0,500KCMIL,1,400,430,430,3.7410,1.7986,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,250,1,30,90,0,500KCMIL,1,400,430,430,3.8700,1.8606,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,250,1,30,90,0,500KCMIL,1,400,430,430,3.9990,1.9226,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,250,1,30,90,0,500KCMIL,1,400,430,430,4.1280,1.9846,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,250,1,30,90,0,500KCMIL,2,450,460,460,6.9878,3.3595,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,250,1,30,90,0,500KCMIL,2,450,460,460,7.1995,3.4613,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,250,1,30,90,0,500KCMIL,2,450,460,460,7.4113,3.5631,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,250,1,30,90,0,500KCMIL,2,450,460,460,7.6230,3.6649,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,250,1,30,90,0,500KCMIL,2,500,520,520,6.5398,3.1441,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,250,1,30,90,0,500KCMIL,2,500,520,520,6.7165,3.2291,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,250,1,30,90,0,500KCMIL,2,500,520,520,6.8933,3.3141,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,250,1,30,90,0,500KCMIL,2,500,520,520,7.0700,3.3990,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.4223,2.6069,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.5545,2.6704,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.6868,2.7340,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.8190,2.7976,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.9513,2.8612,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,250,1,30,90,0,500KCMIL,2,600,610,610,6.0835,2.9248,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,250,1,30,90,0,500KCMIL,2,600,610,610,6.2158,2.9883,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,250,1,30,90,0,500KCMIL,2,600,610,610,6.3480,3.0519,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.1940,2.4971,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.3000,2.5481,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.4060,2.5990,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.5120,2.6500,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.6180,2.7010,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.7240,2.7519,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.8300,2.8029,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.9360,2.8538,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,250,1,30,90,0,500KCMIL,3,800,840,840,5.7475,2.7632,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,250,1,30,90,0,500KCMIL,3,800,840,840,5.8483,2.8117,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,250,1,30,90,0,500KCMIL,3,800,840,840,5.9492,2.8602,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
