suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,600,1,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.0500,2.9087,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.1508,2.9571,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.2517,3.0056,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.3525,3.0541,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.4533,3.1026,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,2.2083,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,2.2423,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,2.2763,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,2.3103,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,2.3442,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,2.3782,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,2.4122,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,2.4462,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,2.4801,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,2.5141,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,2.5481,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,2.5821,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,2.6160,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,2.6500,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.6840,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.7179,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,2.5751,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,2.6069,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,2.6386,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.6704,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.7022,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.7340,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.7658,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.7976,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.8294,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.8612,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.8930,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.9248,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.9566,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.9883,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,3.0201,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,3.0519,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.9773,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.9977,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,2.0181,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,2.0385,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,2.0588,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,2.0792,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,2.0996,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,2.1200,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,2.1404,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,2.1608,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,2.1812,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,2.2015,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,2.2219,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,2.2423,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,2.2627,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,2.2831,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,2.3035,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,2.3238,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,2.3442,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,2.3646,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,2.3850,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,2.4054,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,2.4258,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,2.4462,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,2.4665,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,2.4869,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,2.5073,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,2.5277,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,2.5481,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,2.5685,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,2.5888,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,2.6092,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,2.1913,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,2.2083,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,2.2253,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,2.2423,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,2.2593,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,2.2763,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,2.2933,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,2.3103,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,2.3272,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,2.3442,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,2.3612,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,2.3782,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,2.3952,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,2.4122,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,2.4292,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,2.4462,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,2.4631,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,2.4801,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,2.4971,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,2.5141,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,2.5311,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,2.5481,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,2.5651,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,2.5821,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,2.5990,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,2.6160,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,2.6330,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,2.6500,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,2.6670,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,2.6840,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,2.7010,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,2.7179,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,208,250,0,30,90,0,500KCMIL,1,15,25,25,15.3500,7.3798,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,250,0,30,90,0,500KCMIL,1,25,25,25,30.7000,14.7596,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,250,0,30,90,0,500KCMIL,1,40,40,40,18.1500,8.7260,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,250,0,30,90,0,500KCMIL,1,50,55,55,15.2800,7.3462,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,250,0,30,90,0,500KCMIL,1,70,75,75,12.2750,5.9014,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,250,0,30,90,0,500KCMIL,1,80,95,95,9.2400,4.4423,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,250,0,30,90,0,500KCMIL,1,90,95,95,10.7800,5.1827,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,250,0,30,90,0,500KCMIL,1,100,110,110,9.8000,4.7115,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,250,0,30,90,0,500KCMIL,1,125,130,130,8.7300,4.1971,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,250,0,30,90,0,500KCMIL,1,125,130,130,9.7000,4.6635,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,250,0,30,90,0,500KCMIL,1,150,170,170,6.7100,3.2260,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,208,250,0,30,90,0,500KCMIL,1,150,170,170,7.3200,3.5192,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,208,250,0,30,90,0,500KCMIL,1,175,195,195,6.2855,3.0219,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,208,250,0,30,90,0,500KCMIL,1,175,195,195,6.7690,3.2543,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,208,250,0,30,90,0,500KCMIL,1,200,225,225,5.7450,2.7620,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,208,250,0,30,90,0,500KCMIL,1,200,225,225,6.1280,2.9462,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,208,250,0,30,90,0,500KCMIL,1,225,225,225,6.5110,3.1303,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,208,250,0,30,90,0,500KCMIL,1,225,225,225,6.8940,3.3144,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,208,250,0,30,90,0,500KCMIL,1,250,260,260,5.7760,2.7769,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,208,250,0,30,90,0,500KCMIL,1,250,260,260,6.0800,2.9231,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,208,250,0,30,90,0,500KCMIL,1,300,320,320,4.5045,2.1656,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,250,0,30,90,0,500KCMIL,1,300,320,320,4.7190,2.2688,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,250,0,30,90,0,500KCMIL,1,300,320,320,4.9335,2.3719,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,250,0,30,90,0,500KCMIL,1,300,320,320,5.1480,2.4750,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,250,0,30,90,0,500KCMIL,1,350,350,350,4.5875,2.2055,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,208,250,0,30,90,0,500KCMIL,1,350,350,350,4.7710,2.2938,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,250,0,30,90,0,500KCMIL,1,350,350,350,4.9545,2.3820,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,250,0,30,90,0,500KCMIL,1,350,350,350,5.1380,2.4702,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,250,0,30,90,0,500KCMIL,1,400,430,430,3.7410,1.7986,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,250,0,30,90,0,500KCMIL,1,400,430,430,3.8700,1.8606,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,250,0,30,90,0,500KCMIL,1,400,430,430,3.9990,1.9226,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,250,0,30,90,0,500KCMIL,1,400,430,430,4.1280,1.9846,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,250,0,30,90,0,500KCMIL,2,450,460,460,6.9878,3.3595,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,250,0,30,90,0,500KCMIL,2,450,460,460,7.1995,3.4613,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,250,0,30,90,0,500KCMIL,2,450,460,460,7.4113,3.5631,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,250,0,30,90,0,500KCMIL,2,450,460,460,7.6230,3.6649,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,250,0,30,90,0,500KCMIL,2,500,520,520,6.5398,3.1441,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,250,0,30,90,0,500KCMIL,2,500,520,520,6.7165,3.2291,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,250,0,30,90,0,500KCMIL,2,500,520,520,6.8933,3.3141,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,250,0,30,90,0,500KCMIL,2,500,520,520,7.0700,3.3990,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.4223,2.6069,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.5545,2.6704,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.6868,2.7340,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.8190,2.7976,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.9513,2.8612,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,250,0,30,90,0,500KCMIL,2,600,610,610,6.0835,2.9248,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,250,0,30,90,0,500KCMIL,2,600,610,610,6.2158,2.9883,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,250,0,30,90,0,500KCMIL,2,600,610,610,6.3480,3.0519,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.1940,2.4971,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.3000,2.5481,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.4060,2.5990,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.5120,2.6500,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.6180,2.7010,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.7240,2.7519,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.8300,2.8029,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.9360,2.8538,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,250,0,30,90,0,500KCMIL,3,800,840,840,5.7475,2.7632,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,250,0,30,90,0,500KCMIL,3,800,840,840,5.8483,2.8117,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,250,0,30,90,0,500KCMIL,3,800,840,840,5.9492,2.8602,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.0500,2.9087,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.1508,2.9571,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.2517,3.0056,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.3525,3.0541,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.4533,3.1026,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,2.2083,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,2.2423,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,2.2763,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,2.3103,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,2.3442,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,2.3782,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,2.4122,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,2.4462,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,2.4801,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,2.5141,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,2.5481,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,2.5821,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,2.6160,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,2.6500,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.6840,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.7179,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,2.5751,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,2.6069,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,2.6386,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.6704,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.7022,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.7340,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.7658,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.7976,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.8294,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.8612,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.8930,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.9248,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.9566,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.9883,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,3.0201,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,3.0519,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.9773,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.9977,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,2.0181,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,2.0385,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,2.0588,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,2.0792,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,2.0996,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,2.1200,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,2.1404,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,2.1608,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,2.1812,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,2.2015,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,2.2219,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,2.2423,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,2.2627,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,2.2831,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,2.3035,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,2.3238,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,2.3442,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,2.3646,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,2.3850,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,2.4054,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,2.4258,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,2.4462,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,2.4665,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,2.4869,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,2.5073,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,2.5277,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,2.5481,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,2.5685,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,2.5888,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,2.6092,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,2.1913,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,2.2083,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,2.2253,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,2.2423,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,2.2593,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,2.2763,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,2.2933,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,2.3103,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,2.3272,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,2.3442,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,2.3612,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,2.3782,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,2.3952,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,2.4122,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,2.4292,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,2.4462,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,2.4631,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,2.4801,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,2.4971,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,2.5141,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,2.5311,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,2.5481,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,2.5651,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,2.5821,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,2.5990,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,2.6160,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,2.6330,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,2.6500,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,2.6670,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,2.6840,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,2.7010,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,2.7179,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,208,250,1,30,90,0,500KCMIL,1,15,25,25,15.3500,7.3798,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,250,1,30,90,0,500KCMIL,1,25,25,25,30.7000,14.7596,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,250,1,30,90,0,500KCMIL,1,40,40,40,18.1500,8.7260,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,250,1,30,90,0,500KCMIL,1,50,55,55,15.2800,7.3462,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,250,1,30,90,0,500KCMIL,1,70,75,75,12.2750,5.9014,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,250,1,30,90,0,500KCMIL,1,80,95,95,9.2400,4.4423,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,250,1,30,90,0,500KCMIL,1,90,95,95,10.7800,5.1827,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,250,1,30,90,0,500KCMIL,1,100,110,110,9.8000,4.7115,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,250,1,30,90,0,500KCMIL,1,125,130,130,8.7300,4.1971,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,250,1,30,90,0,500KCMIL,1,125,130,130,9.7000,4.6635,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,250,1,30,90,0,500KCMIL,1,150,170,170,6.7100,3.2260,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,208,250,1,30,90,0,500KCMIL,1,150,170,170,7.3200,3.5192,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,208,250,1,30,90,0,500KCMIL,1,175,195,195,6.2855,3.0219,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,208,250,1,30,90,0,500KCMIL,1,175,195,195,6.7690,3.2543,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,208,250,1,30,90,0,500KCMIL,1,200,225,225,5.7450,2.7620,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,208,250,1,30,90,0,500KCMIL,1,200,225,225,6.1280,2.9462,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,208,250,1,30,90,0,500KCMIL,1,225,225,225,6.5110,3.1303,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,208,250,1,30,90,0,500KCMIL,1,225,225,225,6.8940,3.3144,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,208,250,1,30,90,0,500KCMIL,1,250,260,260,5.7760,2.7769,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,208,250,1,30,90,0,500KCMIL,1,250,260,260,6.0800,2.9231,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,208,250,1,30,90,0,500KCMIL,1,300,320,320,4.5045,2.1656,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,250,1,30,90,0,500KCMIL,1,300,320,320,4.7190,2.2688,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,250,1,30,90,0,500KCMIL,1,300,320,320,4.9335,2.3719,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,250,1,30,90,0,500KCMIL,1,300,320,320,5.1480,2.4750,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,250,1,30,90,0,500KCMIL,1,350,350,350,4.5875,2.2055,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,250,1,30,90,0,500KCMIL,1,350,350,350,4.7710,2.2938,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,250,1,30,90,0,500KCMIL,1,350,350,350,4.9545,2.3820,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,250,1,30,90,0,500KCMIL,1,350,350,350,5.1380,2.4702,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,250,1,30,90,0,500KCMIL,1,400,430,430,3.7410,1.7986,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,250,1,30,90,0,500KCMIL,1,400,430,430,3.8700,1.8606,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,250,1,30,90,0,500KCMIL,1,400,430,430,3.9990,1.9226,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,250,1,30,90,0,500KCMIL,1,400,430,430,4.1280,1.9846,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,250,1,30,90,0,500KCMIL,2,450,460,460,6.9878,3.3595,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,250,1,30,90,0,500KCMIL,2,450,460,460,7.1995,3.4613,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,250,1,30,90,0,500KCMIL,2,450,460,460,7.4113,3.5631,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,250,1,30,90,0,500KCMIL,2,450,460,460,7.6230,3.6649,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,250,1,30,90,0,500KCMIL,2,500,520,520,6.5398,3.1441,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,250,1,30,90,0,500KCMIL,2,500,520,520,6.7165,3.2291,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,250,1,30,90,0,500KCMIL,2,500,520,520,6.8933,3.3141,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,250,1,30,90,0,500KCMIL,2,500,520,520,7.0700,3.3990,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.4223,2.6069,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.5545,2.6704,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.6868,2.7340,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.8190,2.7976,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,250,1,30,90,0,500KCMIL,2,600,610,610,5.9513,2.8612,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,250,1,30,90,0,500KCMIL,2,600,610,610,6.0835,2.9248,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,250,1,30,90,0,500KCMIL,2,600,610,610,6.2158,2.9883,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,250,1,30,90,0,500KCMIL,2,600,610,610,6.3480,3.0519,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.1940,2.4971,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.3000,2.5481,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.4060,2.5990,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.5120,2.6500,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.6180,2.7010,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.7240,2.7519,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.8300,2.8029,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,250,1,30,90,0,500KCMIL,2,700,700,700,5.9360,2.8538,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,250,1,30,90,0,500KCMIL,3,800,840,840,5.7475,2.7632,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,250,1,30,90,0,500KCMIL,3,800,840,840,5.8483,2.8117,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,250,1,30,90,0,500KCMIL,3,800,840,840,5.9492,2.8602,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.0500,2.9087,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.1508,2.9571,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.2517,3.0056,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.3525,3.0541,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,250,1,30,90,0,500KCMIL,3,800,840,840,6.4533,3.1026,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,2.2083,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,2.2423,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,2.2763,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,2.3103,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,2.3442,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,2.3782,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,2.4122,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,2.4462,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,2.4801,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,2.5141,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,2.5481,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,2.5821,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,2.6160,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,2.6500,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.6840,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.7179,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,2.5751,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,2.6069,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,2.6386,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.6704,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.7022,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.7340,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.7658,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.7976,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.8294,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.8612,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.8930,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.9248,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.9566,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.9883,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,3.0201,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,3.0519,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.9773,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.9977,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,2.0181,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,2.0385,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,2.0588,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,2.0792,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,2.0996,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,2.1200,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,2.1404,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,2.1608,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,2.1812,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,2.2015,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,2.2219,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,2.2423,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,2.2627,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,2.2831,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,2.3035,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,2.3238,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,2.3442,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,2.3646,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,2.3850,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,2.4054,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,2.4258,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,2.4462,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,2.4665,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,2.4869,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,2.5073,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,2.5277,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,2.5481,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,2.5685,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,2.5888,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,2.6092,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,2.1913,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,2.2083,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,2.2253,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,2.2423,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,2.2593,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,2.2763,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,2.2933,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,2.3103,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,2.3272,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,2.3442,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,2.3612,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,2.3782,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,2.3952,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,2.4122,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,2.4292,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,2.4462,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,2.4631,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
