suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1460,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,2.4801,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,2.4971,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,2.5141,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,2.5311,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,2.5481,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,2.5651,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,2.5821,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,2.5990,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,2.6160,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,2.6330,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,2.6500,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,2.6670,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,2.6840,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,2.7010,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,2.7179,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,208,250,0,30,90,0,500KCMIL,1,15,25,25,15.3500,7.3798,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,250,0,30,90,0,500KCMIL,1,25,25,25,30.7000,14.7596,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,250,0,30,90,0,500KCMIL,1,40,40,40,18.1500,8.7260,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,250,0,30,90,0,500KCMIL,1,50,55,55,15.2800,7.3462,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,250,0,30,90,0,500KCMIL,1,70,75,75,12.2750,5.9014,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,250,0,30,90,0,500KCMIL,1,80,95,95,9.2400,4.4423,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,250,0,30,90,0,500KCMIL,1,90,95,95,10.7800,5.1827,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,250,0,30,90,0,500KCMIL,1,100,110,110,9.8000,4.7115,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,250,0,30,90,0,500KCMIL,1,125,130,130,8.7300,4.1971,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,250,0,30,90,0,500KCMIL,1,125,130,130,9.7000,4.6635,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,250,0,30,90,0,500KCMIL,1,150,170,170,6.7100,3.2260,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,208,250,0,30,90,0,500KCMIL,1,150,170,170,7.3200,3.5192,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,208,250,0,30,90,0,500KCMIL,1,175,195,195,6.2855,3.0219,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,208,250,0,30,90,0,500KCMIL,1,175,195,195,6.7690,3.2543,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,208,250,0,30,90,0,500KCMIL,1,200,225,225,5.7450,2.7620,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,208,250,0,30,90,0,500KCMIL,1,200,225,225,6.1280,2.9462,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,208,250,0,30,90,0,500KCMIL,1,225,225,225,6.5110,3.1303,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,208,250,0,30,90,0,500KCMIL,1,225,225,225,6.8940,3.3144,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,208,250,0,30,90,0,500KCMIL,1,250,260,260,5.7760,2.7769,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,208,250,0,30,90,0,500KCMIL,1,250,260,260,6.0800,2.9231,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,208,250,0,30,90,0,500KCMIL,1,300,320,320,4.5045,2.1656,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,250,0,30,90,0,500KCMIL,1,300,320,320,4.7190,2.2688,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,250,0,30,90,0,500KCMIL,1,300,320,320,4.9335,2.3719,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,250,0,30,90,0,500KCMIL,1,300,320,320,5.1480,2.4750,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,250,0,30,90,0,500KCMIL,1,350,350,350,4.5875,2.2055,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,250,0,30,90,0,500KCMIL,1,350,350,350,4.7710,2.2938,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,250,0,30,90,0,500KCMIL,1,350,350,350,4.9545,2.3820,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,250,0,30,90,0,500KCMIL,1,350,350,350,5.1380,2.4702,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,250,0,30,90,0,500KCMIL,1,400,430,430,3.7410,1.7986,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,250,0,30,90,0,500KCMIL,1,400,430,430,3.8700,1.8606,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,250,0,30,90,0,500KCMIL,1,400,430,430,3.9990,1.9226,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,250,0,30,90,0,500KCMIL,1,400,430,430,4.1280,1.9846,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,250,0,30,90,0,500KCMIL,2,450,460,460,6.9878,3.3595,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,250,0,30,90,0,500KCMIL,2,450,460,460,7.1995,3.4613,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,250,0,30,90,0,500KCMIL,2,450,460,460,7.4113,3.5631,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,250,0,30,90,0,500KCMIL,2,450,460,460,7.6230,3.6649,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,250,0,30,90,0,500KCMIL,2,500,520,520,6.5398,3.1441,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,250,0,30,90,0,500KCMIL,2,500,520,520,6.7165,3.2291,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,250,0,30,90,0,500KCMIL,2,500,520,520,6.8933,3.3141,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,250,0,30,90,0,500KCMIL,2,500,520,520,7.0700,3.3990,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.4223,2.6069,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.5545,2.6704,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.6868,2.7340,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.8190,2.7976,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,250,0,30,90,0,500KCMIL,2,600,610,610,5.9513,2.8612,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,250,0,30,90,0,500KCMIL,2,600,610,610,6.0835,2.9248,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,250,0,30,90,0,500KCMIL,2,600,610,610,6.2158,2.9883,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,250,0,30,90,0,500KCMIL,2,600,610,610,6.3480,3.0519,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.1940,2.4971,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.3000,2.5481,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.4060,2.5990,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.5120,2.6500,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.6180,2.7010,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.7240,2.7519,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.8300,2.8029,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,250,0,30,90,0,500KCMIL,2,700,700,700,5.9360,2.8538,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,250,0,30,90,0,500KCMIL,3,800,840,840,5.7475,2.7632,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,250,0,30,90,0,500KCMIL,3,800,840,840,5.8483,2.8117,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,250,0,30,90,0,500KCMIL,3,800,840,840,5.9492,2.8602,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.0500,2.9087,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.1508,2.9571,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.2517,3.0056,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.3525,3.0541,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,250,0,30,90,0,500KCMIL,3,800,840,840,6.4533,3.1026,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,2.2083,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,2.2423,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,2.2763,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,2.3103,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,2.3442,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,2.3782,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,2.4122,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,2.4462,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,2.4801,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,2.5141,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,2.5481,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,2.5821,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,2.6160,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,2.6500,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.6840,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.7179,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,2.5751,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,2.6069,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,2.6386,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.6704,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.7022,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.7340,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.7658,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.7976,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.8294,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.8612,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.8930,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.9248,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.9566,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.9883,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,3.0201,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,3.0519,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.9773,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.9977,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,2.0181,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,2.0385,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,2.0588,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,2.0792,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,2.0996,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,2.1200,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,2.1404,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,2.1608,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,2.1812,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,2.2015,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,2.2219,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,2.2423,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,2.2627,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,2.2831,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,2.3035,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,2.3238,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,2.3442,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,2.3646,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,2.3850,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,2.4054,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,2.4258,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,2.4462,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,2.4665,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,2.4869,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,2.5073,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,2.5277,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,2.5481,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,2.5685,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,2.5888,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,2.6092,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,2.1913,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,2.2083,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,2.2253,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,2.2423,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,2.2593,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,2.2763,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,2.2933,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,2.3103,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,2.3272,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,2.3442,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,2.3612,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,2.3782,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,2.3952,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,2.4122,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,2.4292,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,2.4462,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,2.4631,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,2.4801,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,2.4971,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,2.5141,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,2.5311,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,2.5481,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,2.5651,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,2.5821,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,2.5990,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,2.6160,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,2.6330,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,2.6500,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,2.6670,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,2.6840,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,2.7010,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,2.7179,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,208,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,14.7596,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,29.5192,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,17.4519,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,14.6923,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,11.8029,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,8.8846,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,10.3654,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,9.4231,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,8.3942,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,9.3269,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,6.4519,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,208,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,7.0385,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,208,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,6.0438,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,208,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,6.5087,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,208,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,5.5240,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,208,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,5.8923,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,208,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,6.2606,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,208,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,6.6288,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,208,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,5.5538,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,208,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,5.8462,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,208,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,4.3313,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,4.5375,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,4.7438,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,4.9500,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,4.4111,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,208,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,4.5875,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,4.7639,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,4.9404,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,3.5971,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,3.7212,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,3.8452,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,3.9692,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,6.7190,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,6.9226,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,7.1262,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,7.3298,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,6.2882,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,6.4582,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,6.6281,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,6.7981,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,5.2137,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,5.3409,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,5.4680,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,5.5952,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,5.7224,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,5.8495,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,5.9767,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,6.1038,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,4.9942,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,5.0962,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,5.1981,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,5.3000,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,5.4019,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,5.5038,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,5.6058,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,5.7077,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,5.5264,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,5.6234,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,5.7204,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,5.8173,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,5.9143,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,6.0112,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,6.1082,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,6.2051,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,4.4167,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,4.4846,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,4.5526,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,4.6205,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,4.6885,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,4.7564,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,4.8244,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,4.8923,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,4.9603,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,5.0282,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,5.0962,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,5.1641,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,5.2321,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,5.3000,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,5.3679,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,5.4359,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,5.1501,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,5.2137,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,5.2773,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,5.3409,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,5.4044,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,5.4680,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,5.5316,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,5.5952,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,5.6588,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,5.7224,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,5.7859,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,5.8495,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,5.9131,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,5.9767,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,6.0403,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,6.1038,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,3.9546,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.9954,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,4.0362,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,4.0769,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,4.1177,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,4.1585,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,4.1992,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,4.2400,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,4.2808,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,4.3215,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,4.3623,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,4.4031,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,4.4438,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,4.4846,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,4.5254,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,4.5662,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,4.6069,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,4.6477,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,4.6885,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,4.7292,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,4.7700,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,4.8108,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,4.8515,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,4.8923,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,4.9331,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,4.9738,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,5.0146,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,5.0554,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,5.0962,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,5.1369,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,5.1777,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,5.2185,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,4.3827,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,4.4167,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,4.4506,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,4.4846,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,4.5186,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,4.5526,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,4.5865,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,4.6205,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,4.6545,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,4.6885,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,4.7224,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,4.7564,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,4.7904,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,4.8244,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,4.8583,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,4.8923,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,4.9263,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,4.9603,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,4.9942,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,5.0282,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,5.0622,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,5.0962,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,5.1301,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,5.1641,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,5.1981,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,5.2321,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,5.2660,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,5.3000,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,5.3340,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,5.3679,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,5.4019,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,5.4359,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,208,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,14.7596,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,29.5192,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,17.4519,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,14.6923,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,11.8029,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,8.8846,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,10.3654,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,9.4231,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,8.3942,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,9.3269,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,6.4519,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,208,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,7.0385,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,208,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,6.0438,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,208,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,6.5087,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,208,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,5.5240,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,208,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,5.8923,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,208,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,6.2606,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,208,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,6.6288,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,208,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,5.5538,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,208,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,5.8462,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,208,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,4.3313,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,4.5375,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,4.7438,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,4.9500,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,4.4111,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,208,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,4.5875,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,4.7639,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,4.9404,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,3.5971,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,3.7212,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,3.8452,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,3.9692,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,6.7190,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,6.9226,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,7.1262,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,7.3298,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,6.2882,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,6.4582,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,6.6281,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,6.7981,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,5.2137,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,5.3409,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,5.4680,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,5.5952,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,5.7224,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,5.8495,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,5.9767,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,6.1038,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,4.9942,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,5.0962,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,5.1981,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,5.3000,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,5.4019,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,5.5038,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,5.6058,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,5.7077,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,5.5264,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,5.6234,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,5.7204,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,5.8173,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,5.9143,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,6.0112,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,6.1082,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,6.2051,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,4.4167,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,4.4846,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,4.5526,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,4.6205,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,4.6885,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,4.7564,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,4.8244,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,4.8923,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,4.9603,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,5.0282,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,5.0962,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,5.1641,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,5.2321,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,5.3000,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,5.3679,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,5.4359,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,5.1501,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,5.2137,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,5.2773,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,5.3409,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,5.4044,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,5.4680,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,5.5316,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,5.5952,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
