suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,890,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,5.6588,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,5.7224,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,5.7859,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,5.8495,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,5.9131,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,5.9767,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,6.0403,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,6.1038,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,3.9546,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.9954,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,4.0362,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,4.0769,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,4.1177,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,4.1585,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,4.1992,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,4.2400,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,4.2808,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,4.3215,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,4.3623,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,4.4031,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,4.4438,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,4.4846,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,4.5254,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,4.5662,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,4.6069,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,4.6477,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,4.6885,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,4.7292,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,4.7700,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,4.8108,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,4.8515,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,4.8923,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,4.9331,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,4.9738,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,5.0146,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,5.0554,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,5.0962,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,5.1369,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,5.1777,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,5.2185,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,4.3827,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,4.4167,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,4.4506,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,4.4846,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,4.5186,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,4.5526,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,4.5865,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,4.6205,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,4.6545,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,4.6885,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,4.7224,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,4.7564,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,4.7904,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,4.8244,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,4.8583,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,4.8923,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,4.9263,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,4.9603,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,4.9942,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,5.0282,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,5.0622,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,5.0962,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,5.1301,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,5.1641,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,5.1981,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,5.2321,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,5.2660,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,5.3000,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,5.3340,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,5.3679,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,5.4019,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,5.4359,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,208,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,14.7596,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,29.5192,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,17.4519,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,14.6923,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,11.8029,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,8.8846,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,10.3654,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,9.4231,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,8.3942,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,9.3269,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,6.4519,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,208,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,7.0385,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,208,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,6.0438,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,208,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,6.5087,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,208,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,5.5240,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,208,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,5.8923,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,208,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,6.2606,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,208,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,6.6288,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,208,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,5.5538,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,208,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,5.8462,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,208,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,4.3313,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,4.5375,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,4.7438,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,4.9500,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,4.4111,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,4.5875,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,4.7639,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,4.9404,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,3.5971,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,3.7212,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,3.8452,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,3.9692,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,6.7190,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,6.9226,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,7.1262,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,7.3298,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,6.2882,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,6.4582,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,6.6281,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,6.7981,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,5.2137,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,5.3409,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,5.4680,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,5.5952,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,5.7224,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,5.8495,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,5.9767,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,6.1038,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,4.9942,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,5.0962,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,5.1981,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,5.3000,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,5.4019,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,5.5038,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,5.6058,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,5.7077,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,5.5264,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,5.6234,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,5.7204,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,5.8173,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,5.9143,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,6.0112,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,6.1082,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,6.2051,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,4.4167,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,4.4846,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,4.5526,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,4.6205,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,4.6885,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,4.7564,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,4.8244,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,4.8923,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,4.9603,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,5.0282,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,5.0962,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,5.1641,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,5.2321,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,5.3000,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,5.3679,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,5.4359,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,5.1501,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,5.2137,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,5.2773,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,5.3409,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,5.4044,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,5.4680,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,5.5316,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,5.5952,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,5.6588,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,5.7224,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,5.7859,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,5.8495,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,5.9131,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,5.9767,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,6.0403,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,6.1038,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,3.9546,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.9954,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,4.0362,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,4.0769,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,4.1177,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,4.1585,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,4.1992,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,4.2400,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,4.2808,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,4.3215,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,4.3623,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,4.4031,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,4.4438,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,4.4846,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,4.5254,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,4.5662,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,4.6069,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,4.6477,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,4.6885,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,4.7292,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,4.7700,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,4.8108,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,4.8515,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,4.8923,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,4.9331,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,4.9738,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,5.0146,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,5.0554,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,5.0962,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,5.1369,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,5.1777,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,5.2185,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,4.3827,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,4.4167,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,4.4506,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,4.4846,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,4.5186,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,4.5526,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,4.5865,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,4.6205,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,4.6545,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,4.6885,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,4.7224,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,4.7564,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,4.7904,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,4.8244,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,4.8583,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,4.8923,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,4.9263,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,4.9603,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,4.9942,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,5.0282,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,5.0622,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,5.0962,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,5.1301,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,5.1641,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,5.1981,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,5.2321,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,5.2660,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,5.3000,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,5.3340,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,5.3679,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,5.4019,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,5.4359,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,208,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,14.7596,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,29.5192,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,17.4519,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,14.6923,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,11.8029,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,8.8846,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,10.3654,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,9.4231,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,8.3942,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,9.3269,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,6.4519,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,208,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,7.0385,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,208,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,6.0438,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,208,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,6.5087,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,208,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,5.5240,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,208,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,5.8923,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,208,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,6.2606,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,208,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,6.6288,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,208,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,5.5538,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,208,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,5.8462,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,208,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,4.3313,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,4.5375,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,4.7438,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,4.9500,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,4.4111,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,4.5875,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,4.7639,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,4.9404,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,3.5971,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,3.7212,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,3.8452,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,3.9692,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,6.7190,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,6.9226,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,7.1262,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,7.3298,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,6.2882,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,6.4582,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,6.6281,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,6.7981,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,5.2137,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,5.3409,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,5.4680,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,5.5952,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,5.7224,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,5.8495,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,5.9767,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,6.1038,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,4.9942,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,5.0962,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,5.1981,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,5.3000,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,5.4019,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,5.5038,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,5.6058,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,5.7077,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,5.5264,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,5.6234,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,5.7204,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,5.8173,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,5.9143,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,6.0112,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,6.1082,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,6.2051,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,4.4167,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,4.4846,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,4.5526,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,4.6205,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,4.6885,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,4.7564,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,4.8244,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,4.8923,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,4.9603,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,5.0282,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,5.0962,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,5.1641,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,5.2321,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,5.3000,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,5.3679,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,5.4359,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,5.1501,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,5.2137,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,5.2773,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,5.3409,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,5.4044,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,5.4680,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,5.5316,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,5.5952,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,5.6588,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,5.7224,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,5.7859,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,5.8495,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,5.9131,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,5.9767,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,6.0403,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,6.1038,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,3.9546,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.9954,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,4.0362,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,4.0769,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,4.1177,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,4.1585,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,4.1992,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,4.2400,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,4.2808,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,4.3215,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,4.3623,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,4.4031,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,4.4438,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,4.4846,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,4.5254,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,4.5662,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,4.6069,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,4.6477,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,4.6885,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,4.7292,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,4.7700,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,4.8108,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,4.8515,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,4.8923,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,4.9331,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,4.9738,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,5.0146,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,5.0554,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,5.0962,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,5.1369,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,5.1777,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,5.2185,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,4.3827,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,4.4167,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,4.4506,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,4.4846,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,4.5186,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,4.5526,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,4.5865,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,4.6205,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,4.6545,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,4.6885,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,4.7224,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,4.7564,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,4.7904,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,4.8244,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,4.8583,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,4.8923,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,4.9263,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,4.9603,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,4.9942,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,5.0282,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,5.0622,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,5.0962,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,5.1301,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,5.1641,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,5.1981,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,5.2321,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,5.2660,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,5.3000,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,5.3340,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,5.3679,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,5.4019,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,5.4359,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,208,1000,1,30,90,0,500KCMIL,1,15,25,25,61.4000,29.5192,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,1000,1,30,90,0,500KCMIL,1,25,25,25,122.8000,59.0385,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,1000,1,30,90,0,500KCMIL,1,40,40,40,72.6000,34.9038,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,1000,1,30,90,0,500KCMIL,1,50,55,55,61.1200,29.3846,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,1000,1,30,90,0,500KCMIL,1,70,75,75,49.1000,23.6058,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,1000,1,30,90,0,500KCMIL,1,80,95,95,36.9600,17.7692,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,1000,1,30,90,0,500KCMIL,1,90,95,95,43.1200,20.7308,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,1000,1,30,90,0,500KCMIL,1,100,110,110,39.2000,18.8462,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,1000,1,30,90,0,500KCMIL,1,125,130,130,34.9200,16.7885,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,1000,1,30,90,0,500KCMIL,1,125,130,130,38.8000,18.6538,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,1000,1,30,90,0,500KCMIL,1,150,170,170,26.8400,12.9038,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,208,1000,1,30,90,0,500KCMIL,1,150,170,170,29.2800,14.0769,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,208,1000,1,30,90,0,500KCMIL,1,175,195,195,25.1420,12.0875,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,208,1000,1,30,90,0,500KCMIL,1,175,195,195,27.0760,13.0173,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,208,1000,1,30,90,0,500KCMIL,1,200,225,225,22.9800,11.0481,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,208,1000,1,30,90,0,500KCMIL,1,200,225,225,24.5120,11.7846,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,208,1000,1,30,90,0,500KCMIL,1,225,225,225,26.0440,12.5212,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,208,1000,1,30,90,0,500KCMIL,1,225,225,225,27.5760,13.2577,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,208,1000,1,30,90,0,500KCMIL,1,250,260,260,23.1040,11.1077,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,208,1000,1,30,90,0,500KCMIL,1,250,260,260,24.3200,11.6923,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,208,1000,1,30,90,0,500KCMIL,1,300,320,320,18.0180,8.6625,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,1000,1,30,90,0,500KCMIL,1,300,320,320,18.8760,9.0750,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,1000,1,30,90,0,500KCMIL,1,300,320,320,19.7340,9.4875,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,1000,1,30,90,0,500KCMIL,1,300,320,320,20.5920,9.9000,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,1000,1,30,90,0,500KCMIL,1,350,350,350,18.3500,8.8221,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
