suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,260,1,208,1000,1,30,90,0,500KCMIL,1,350,350,350,19.0840,9.1750,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,1000,1,30,90,0,500KCMIL,1,350,350,350,19.8180,9.5279,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,1000,1,30,90,0,500KCMIL,1,350,350,350,20.5520,9.8808,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,1000,1,30,90,0,500KCMIL,1,400,430,430,14.9640,7.1942,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,1000,1,30,90,0,500KCMIL,1,400,430,430,15.4800,7.4423,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,1000,1,30,90,0,500KCMIL,1,400,430,430,15.9960,7.6904,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,1000,1,30,90,0,500KCMIL,1,400,430,430,16.5120,7.9385,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,1000,1,30,90,0,500KCMIL,2,450,460,460,27.9510,13.4380,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,1000,1,30,90,0,500KCMIL,2,450,460,460,28.7980,13.8452,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,1000,1,30,90,0,500KCMIL,2,450,460,460,29.6450,14.2524,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,1000,1,30,90,0,500KCMIL,2,450,460,460,30.4920,14.6596,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,1000,1,30,90,0,500KCMIL,2,500,520,520,26.1590,12.5764,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,1000,1,30,90,0,500KCMIL,2,500,520,520,26.8660,12.9163,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,1000,1,30,90,0,500KCMIL,2,500,520,520,27.5730,13.2563,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,1000,1,30,90,0,500KCMIL,2,500,520,520,28.2800,13.5962,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,1000,1,30,90,0,500KCMIL,2,600,610,610,21.6890,10.4274,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,1000,1,30,90,0,500KCMIL,2,600,610,610,22.2180,10.6817,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,1000,1,30,90,0,500KCMIL,2,600,610,610,22.7470,10.9361,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,1000,1,30,90,0,500KCMIL,2,600,610,610,23.2760,11.1904,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,1000,1,30,90,0,500KCMIL,2,600,610,610,23.8050,11.4447,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,1000,1,30,90,0,500KCMIL,2,600,610,610,24.3340,11.6990,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,1000,1,30,90,0,500KCMIL,2,600,610,610,24.8630,11.9534,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,1000,1,30,90,0,500KCMIL,2,600,610,610,25.3920,12.2077,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,1000,1,30,90,0,500KCMIL,2,700,700,700,20.7760,9.9885,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,1000,1,30,90,0,500KCMIL,2,700,700,700,21.2000,10.1923,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,1000,1,30,90,0,500KCMIL,2,700,700,700,21.6240,10.3962,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,1000,1,30,90,0,500KCMIL,2,700,700,700,22.0480,10.6000,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,1000,1,30,90,0,500KCMIL,2,700,700,700,22.4720,10.8038,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,1000,1,30,90,0,500KCMIL,2,700,700,700,22.8960,11.0077,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,1000,1,30,90,0,500KCMIL,2,700,700,700,23.3200,11.2115,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,1000,1,30,90,0,500KCMIL,2,700,700,700,23.7440,11.4154,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,1000,1,30,90,0,500KCMIL,3,800,840,840,22.9900,11.0529,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,1000,1,30,90,0,500KCMIL,3,800,840,840,23.3933,11.2468,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,1000,1,30,90,0,500KCMIL,3,800,840,840,23.7967,11.4407,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,208,1000,1,30,90,0,500KCMIL,3,800,840,840,24.2000,11.6346,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,1000,1,30,90,0,500KCMIL,3,800,840,840,24.6033,11.8285,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,1000,1,30,90,0,500KCMIL,3,800,840,840,25.0067,12.0224,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,1000,1,30,90,0,500KCMIL,3,800,840,840,25.4100,12.2163,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,1000,1,30,90,0,500KCMIL,3,800,840,840,25.8133,12.4103,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,8.8333,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,8.9692,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,9.1051,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,9.2410,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,9.3769,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,9.5128,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,9.6487,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,9.7846,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,9.9205,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,10.0564,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,10.1923,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,10.3282,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,10.4641,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,10.6000,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,10.7359,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,10.8718,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,10.3002,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,10.4274,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,10.5546,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,10.6817,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,10.8089,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,10.9361,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,11.0632,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,11.1904,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,11.3175,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,11.4447,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,11.5719,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,11.6990,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,11.8262,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,11.9534,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,12.0805,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,12.2077,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,7.9092,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,7.9908,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,8.0723,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,8.1538,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,8.2354,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,8.3169,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,8.3985,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,8.4800,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,8.5615,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,8.6431,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,8.7246,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,8.8062,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,8.8877,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,8.9692,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,9.0508,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,9.1323,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,9.2138,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,9.2954,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,9.3769,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,9.4585,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,9.5400,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,9.6215,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,9.7031,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,9.7846,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,9.8662,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,9.9477,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,10.0292,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,10.1108,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,10.1923,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,10.2738,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,10.3554,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,10.4369,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,8.7654,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,8.8333,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,8.9013,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,8.9692,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,9.0372,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,9.1051,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,9.1731,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,9.2410,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,9.3090,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,9.3769,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,9.4449,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,9.5128,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,9.5808,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,9.6487,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,9.7167,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,9.7846,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,9.8526,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,9.9205,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,9.9885,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,10.0564,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,10.1244,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,10.1923,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,10.2603,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,10.3282,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,10.3962,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,10.4641,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,10.5321,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,10.6000,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,10.6679,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,10.7359,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,10.8038,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,10.8718,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,208,1000,0,30,90,0,500KCMIL,1,15,25,25,61.4000,29.5192,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,208,1000,0,30,90,0,500KCMIL,1,25,25,25,122.8000,59.0385,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,208,1000,0,30,90,0,500KCMIL,1,40,40,40,72.6000,34.9038,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,208,1000,0,30,90,0,500KCMIL,1,50,55,55,61.1200,29.3846,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,208,1000,0,30,90,0,500KCMIL,1,70,75,75,49.1000,23.6058,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,208,1000,0,30,90,0,500KCMIL,1,80,95,95,36.9600,17.7692,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,208,1000,0,30,90,0,500KCMIL,1,90,95,95,43.1200,20.7308,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,208,1000,0,30,90,0,500KCMIL,1,100,110,110,39.2000,18.8462,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,208,1000,0,30,90,0,500KCMIL,1,125,130,130,34.9200,16.7885,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,208,1000,0,30,90,0,500KCMIL,1,125,130,130,38.8000,18.6538,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,208,1000,0,30,90,0,500KCMIL,1,150,170,170,26.8400,12.9038,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,208,1000,0,30,90,0,500KCMIL,1,150,170,170,29.2800,14.0769,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,208,1000,0,30,90,0,500KCMIL,1,175,195,195,25.1420,12.0875,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,208,1000,0,30,90,0,500KCMIL,1,175,195,195,27.0760,13.0173,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,208,1000,0,30,90,0,500KCMIL,1,200,225,225,22.9800,11.0481,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,208,1000,0,30,90,0,500KCMIL,1,200,225,225,24.5120,11.7846,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,208,1000,0,30,90,0,500KCMIL,1,225,225,225,26.0440,12.5212,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,208,1000,0,30,90,0,500KCMIL,1,225,225,225,27.5760,13.2577,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,208,1000,0,30,90,0,500KCMIL,1,250,260,260,23.1040,11.1077,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,208,1000,0,30,90,0,500KCMIL,1,250,260,260,24.3200,11.6923,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,208,1000,0,30,90,0,500KCMIL,1,300,320,320,18.0180,8.6625,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,208,1000,0,30,90,0,500KCMIL,1,300,320,320,18.8760,9.0750,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,208,1000,0,30,90,0,500KCMIL,1,300,320,320,19.7340,9.4875,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,208,1000,0,30,90,0,500KCMIL,1,300,320,320,20.5920,9.9000,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,208,1000,0,30,90,0,500KCMIL,1,350,350,350,18.3500,8.8221,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,208,1000,0,30,90,0,500KCMIL,1,350,350,350,19.0840,9.1750,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,208,1000,0,30,90,0,500KCMIL,1,350,350,350,19.8180,9.5279,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,208,1000,0,30,90,0,500KCMIL,1,350,350,350,20.5520,9.8808,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,208,1000,0,30,90,0,500KCMIL,1,400,430,430,14.9640,7.1942,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,208,1000,0,30,90,0,500KCMIL,1,400,430,430,15.4800,7.4423,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,208,1000,0,30,90,0,500KCMIL,1,400,430,430,15.9960,7.6904,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,208,1000,0,30,90,0,500KCMIL,1,400,430,430,16.5120,7.9385,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,208,1000,0,30,90,0,500KCMIL,2,450,460,460,27.9510,13.4380,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,208,1000,0,30,90,0,500KCMIL,2,450,460,460,28.7980,13.8452,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,208,1000,0,30,90,0,500KCMIL,2,450,460,460,29.6450,14.2524,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,208,1000,0,30,90,0,500KCMIL,2,450,460,460,30.4920,14.6596,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,208,1000,0,30,90,0,500KCMIL,2,500,520,520,26.1590,12.5764,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,208,1000,0,30,90,0,500KCMIL,2,500,520,520,26.8660,12.9163,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,208,1000,0,30,90,0,500KCMIL,2,500,520,520,27.5730,13.2563,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,208,1000,0,30,90,0,500KCMIL,2,500,520,520,28.2800,13.5962,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,208,1000,0,30,90,0,500KCMIL,2,600,610,610,21.6890,10.4274,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,208,1000,0,30,90,0,500KCMIL,2,600,610,610,22.2180,10.6817,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,208,1000,0,30,90,0,500KCMIL,2,600,610,610,22.7470,10.9361,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,208,1000,0,30,90,0,500KCMIL,2,600,610,610,23.2760,11.1904,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,208,1000,0,30,90,0,500KCMIL,2,600,610,610,23.8050,11.4447,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,208,1000,0,30,90,0,500KCMIL,2,600,610,610,24.3340,11.6990,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,208,1000,0,30,90,0,500KCMIL,2,600,610,610,24.8630,11.9534,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,208,1000,0,30,90,0,500KCMIL,2,600,610,610,25.3920,12.2077,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,208,1000,0,30,90,0,500KCMIL,2,700,700,700,20.7760,9.9885,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,208,1000,0,30,90,0,500KCMIL,2,700,700,700,21.2000,10.1923,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,208,1000,0,30,90,0,500KCMIL,2,700,700,700,21.6240,10.3962,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,208,1000,0,30,90,0,500KCMIL,2,700,700,700,22.0480,10.6000,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,208,1000,0,30,90,0,500KCMIL,2,700,700,700,22.4720,10.8038,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,208,1000,0,30,90,0,500KCMIL,2,700,700,700,22.8960,11.0077,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,208,1000,0,30,90,0,500KCMIL,2,700,700,700,23.3200,11.2115,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,208,1000,0,30,90,0,500KCMIL,2,700,700,700,23.7440,11.4154,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,208,1000,0,30,90,0,500KCMIL,3,800,840,840,22.9900,11.0529,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,208,1000,0,30,90,0,500KCMIL,3,800,840,840,23.3933,11.2468,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,208,1000,0,30,90,0,500KCMIL,3,800,840,840,23.7967,11.4407,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,208,1000,0,30,90,0,500KCMIL,3,800,840,840,24.2000,11.6346,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,208,1000,0,30,90,0,500KCMIL,3,800,840,840,24.6033,11.8285,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,208,1000,0,30,90,0,500KCMIL,3,800,840,840,25.0067,12.0224,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,208,1000,0,30,90,0,500KCMIL,3,800,840,840,25.4100,12.2163,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,208,1000,0,30,90,0,500KCMIL,3,800,840,840,25.8133,12.4103,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,8.8333,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,8.9692,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,9.1051,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,9.2410,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,9.3769,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,9.5128,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,9.6487,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,9.7846,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,9.9205,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,10.0564,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,10.1923,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,10.3282,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,10.4641,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,10.6000,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,10.7359,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,10.8718,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,10.3002,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,10.4274,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,10.5546,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,10.6817,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,10.8089,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,10.9361,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,11.0632,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,11.1904,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,11.3175,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,11.4447,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,11.5719,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,11.6990,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,11.8262,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,11.9534,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,12.0805,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,12.2077,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,7.9092,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,7.9908,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,8.0723,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,8.1538,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,8.2354,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,8.3169,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,8.3985,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,8.4800,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,8.5615,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,8.6431,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,8.7246,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,8.8062,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,8.8877,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,8.9692,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,9.0508,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,9.1323,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,9.2138,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,9.2954,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,9.3769,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,9.4585,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,9.5400,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,9.6215,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,9.7031,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,9.7846,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,9.8662,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,9.9477,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,10.0292,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,10.1108,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,10.1923,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,10.2738,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,10.3554,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,10.4369,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,8.7654,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,8.8333,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,8.9013,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,8.9692,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,9.0372,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,9.1051,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,9.1731,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,9.2410,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,9.3090,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,9.3769,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,9.4449,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,9.5128,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,9.5808,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,9.6487,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,9.7167,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,9.7846,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,9.8526,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,9.9205,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,9.9885,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,10.0564,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,10.1244,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,10.1923,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,10.2603,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,10.3282,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,10.3962,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,10.4641,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,10.5321,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,10.6000,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,10.6679,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,10.7359,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,10.8038,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,10.8718,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,208,1000,1,30,90,0,500KCMIL,1,15,25,25,61.4000,29.5192,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,1000,1,30,90,0,500KCMIL,1,25,25,25,122.8000,59.0385,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,1000,1,30,90,0,500KCMIL,1,40,40,40,72.6000,34.9038,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,1000,1,30,90,0,500KCMIL,1,50,55,55,61.1200,29.3846,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,1000,1,30,90,0,500KCMIL,1,70,75,75,49.1000,23.6058,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,1000,1,30,90,0,500KCMIL,1,80,95,95,36.9600,17.7692,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,1000,1,30,90,0,500KCMIL,1,90,95,95,43.1200,20.7308,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,1000,1,30,90,0,500KCMIL,1,100,110,110,39.2000,18.8462,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,1000,1,30,90,0,500KCMIL,1,125,130,130,34.9200,16.7885,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,1000,1,30,90,0,500KCMIL,1,125,130,130,38.8000,18.6538,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,1000,1,30,90,0,500KCMIL,1,150,170,170,26.8400,12.9038,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,208,1000,1,30,90,0,500KCMIL,1,150,170,170,29.2800,14.0769,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,208,1000,1,30,90,0,500KCMIL,1,175,195,195,25.1420,12.0875,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,208,1000,1,30,90,0,500KCMIL,1,175,195,195,27.0760,13.0173,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,208,1000,1,30,90,0,500KCMIL,1,200,225,225,22.9800,11.0481,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,208,1000,1,30,90,0,500KCMIL,1,200,225,225,24.5120,11.7846,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,208,1000,1,30,90,0,500KCMIL,1,225,225,225,26.0440,12.5212,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,208,1000,1,30,90,0,500KCMIL,1,225,225,225,27.5760,13.2577,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,208,1000,1,30,90,0,500KCMIL,1,250,260,260,23.1040,11.1077,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,208,1000,1,30,90,0,500KCMIL,1,250,260,260,24.3200,11.6923,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,208,1000,1,30,90,0,500KCMIL,1,300,320,320,18.0180,8.6625,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,1000,1,30,90,0,500KCMIL,1,300,320,320,18.8760,9.0750,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,1000,1,30,90,0,500KCMIL,1,300,320,320,19.7340,9.4875,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,1000,1,30,90,0,500KCMIL,1,300,320,320,20.5920,9.9000,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,1000,1,30,90,0,500KCMIL,1,350,350,350,18.3500,8.8221,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,1000,1,30,90,0,500KCMIL,1,350,350,350,19.0840,9.1750,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,1000,1,30,90,0,500KCMIL,1,350,350,350,19.8180,9.5279,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,1000,1,30,90,0,500KCMIL,1,350,350,350,20.5520,9.8808,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,1000,1,30,90,0,500KCMIL,1,400,430,430,14.9640,7.1942,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,1000,1,30,90,0,500KCMIL,1,400,430,430,15.4800,7.4423,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,1000,1,30,90,0,500KCMIL,1,400,430,430,15.9960,7.6904,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,1000,1,30,90,0,500KCMIL,1,400,430,430,16.5120,7.9385,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,1000,1,30,90,0,500KCMIL,2,450,460,460,27.9510,13.4380,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,1000,1,30,90,0,500KCMIL,2,450,460,460,28.7980,13.8452,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,1000,1,30,90,0,500KCMIL,2,450,460,460,29.6450,14.2524,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,1000,1,30,90,0,500KCMIL,2,450,460,460,30.4920,14.6596,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,1000,1,30,90,0,500KCMIL,2,500,520,520,26.1590,12.5764,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,1000,1,30,90,0,500KCMIL,2,500,520,520,26.8660,12.9163,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,1000,1,30,90,0,500KCMIL,2,500,520,520,27.5730,13.2563,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,1000,1,30,90,0,500KCMIL,2,500,520,520,28.2800,13.5962,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,1000,1,30,90,0,500KCMIL,2,600,610,610,21.6890,10.4274,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,1000,1,30,90,0,500KCMIL,2,600,610,610,22.2180,10.6817,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,1000,1,30,90,0,500KCMIL,2,600,610,610,22.7470,10.9361,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,1000,1,30,90,0,500KCMIL,2,600,610,610,23.2760,11.1904,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,1000,1,30,90,0,500KCMIL,2,600,610,610,23.8050,11.4447,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,1000,1,30,90,0,500KCMIL,2,600,610,610,24.3340,11.6990,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,1000,1,30,90,0,500KCMIL,2,600,610,610,24.8630,11.9534,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,1000,1,30,90,0,500KCMIL,2,600,610,610,25.3920,12.2077,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,1000,1,30,90,0,500KCMIL,2,700,700,700,20.7760,9.9885,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,1000,1,30,90,0,500KCMIL,2,700,700,700,21.2000,10.1923,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,1000,1,30,90,0,500KCMIL,2,700,700,700,21.6240,10.3962,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,1000,1,30,90,0,500KCMIL,2,700,700,700,22.0480,10.6000,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,1000,1,30,90,0,500KCMIL,2,700,700,700,22.4720,10.8038,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,1000,1,30,90,0,500KCMIL,2,700,700,700,22.8960,11.0077,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,1000,1,30,90,0,500KCMIL,2,700,700,700,23.3200,11.2115,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,1000,1,30,90,0,500KCMIL,2,700,700,700,23.7440,11.4154,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,1000,1,30,90,0,500KCMIL,3,800,840,840,22.9900,11.0529,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,1000,1,30,90,0,500KCMIL,3,800,840,840,23.3933,11.2468,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,1000,1,30,90,0,500KCMIL,3,800,840,840,23.7967,11.4407,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,1000,1,30,90,0,500KCMIL,3,800,840,840,24.2000,11.6346,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,1000,1,30,90,0,500KCMIL,3,800,840,840,24.6033,11.8285,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,1000,1,30,90,0,500KCMIL,3,800,840,840,25.0067,12.0224,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,1000,1,30,90,0,500KCMIL,3,800,840,840,25.4100,12.2163,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,1000,1,30,90,0,500KCMIL,3,800,840,840,25.8133,12.4103,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,8.8333,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,8.9692,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,9.1051,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,9.2410,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,9.3769,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,9.5128,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,9.6487,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,9.7846,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,9.9205,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,10.0564,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,10.1923,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,10.3282,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,10.4641,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,10.6000,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,10.7359,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,10.8718,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,10.3002,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,10.4274,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,10.5546,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,10.6817,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,10.8089,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,10.9361,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,11.0632,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,11.1904,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,11.3175,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,11.4447,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,11.5719,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,11.6990,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,11.8262,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,11.9534,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,12.0805,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,12.2077,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,7.9092,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,7.9908,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,8.0723,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,8.1538,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,8.2354,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,8.3169,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,8.3985,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,8.4800,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
