suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1050,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,8.5615,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,8.6431,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,8.7246,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,8.8062,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,8.8877,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,8.9692,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,9.0508,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,9.1323,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,9.2138,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,9.2954,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,9.3769,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,9.4585,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,9.5400,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,9.6215,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,9.7031,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,9.7846,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,9.8662,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,9.9477,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,10.0292,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,10.1108,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,10.1923,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,10.2738,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,10.3554,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,10.4369,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,8.7654,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,8.8333,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,8.9013,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,8.9692,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,9.0372,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,9.1051,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,9.1731,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,9.2410,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,9.3090,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,9.3769,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,9.4449,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,9.5128,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,9.5808,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,9.6487,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,9.7167,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,9.7846,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,9.8526,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,9.9205,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,9.9885,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,10.0564,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,10.1244,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,10.1923,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,10.2603,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,10.3282,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,10.3962,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,10.4641,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,10.5321,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,10.6000,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,10.6679,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,10.7359,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,10.8038,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,10.8718,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,208,1000,0,30,90,0,500KCMIL,1,15,25,25,61.4000,29.5192,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,208,1000,0,30,90,0,500KCMIL,1,25,25,25,122.8000,59.0385,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,208,1000,0,30,90,0,500KCMIL,1,40,40,40,72.6000,34.9038,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,208,1000,0,30,90,0,500KCMIL,1,50,55,55,61.1200,29.3846,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,208,1000,0,30,90,0,500KCMIL,1,70,75,75,49.1000,23.6058,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,208,1000,0,30,90,0,500KCMIL,1,80,95,95,36.9600,17.7692,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,208,1000,0,30,90,0,500KCMIL,1,90,95,95,43.1200,20.7308,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,208,1000,0,30,90,0,500KCMIL,1,100,110,110,39.2000,18.8462,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,208,1000,0,30,90,0,500KCMIL,1,125,130,130,34.9200,16.7885,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,208,1000,0,30,90,0,500KCMIL,1,125,130,130,38.8000,18.6538,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,208,1000,0,30,90,0,500KCMIL,1,150,170,170,26.8400,12.9038,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,208,1000,0,30,90,0,500KCMIL,1,150,170,170,29.2800,14.0769,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,208,1000,0,30,90,0,500KCMIL,1,175,195,195,25.1420,12.0875,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,208,1000,0,30,90,0,500KCMIL,1,175,195,195,27.0760,13.0173,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,208,1000,0,30,90,0,500KCMIL,1,200,225,225,22.9800,11.0481,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,208,1000,0,30,90,0,500KCMIL,1,200,225,225,24.5120,11.7846,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,208,1000,0,30,90,0,500KCMIL,1,225,225,225,26.0440,12.5212,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,208,1000,0,30,90,0,500KCMIL,1,225,225,225,27.5760,13.2577,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,208,1000,0,30,90,0,500KCMIL,1,250,260,260,23.1040,11.1077,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,208,1000,0,30,90,0,500KCMIL,1,250,260,260,24.3200,11.6923,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,208,1000,0,30,90,0,500KCMIL,1,300,320,320,18.0180,8.6625,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,208,1000,0,30,90,0,500KCMIL,1,300,320,320,18.8760,9.0750,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,208,1000,0,30,90,0,500KCMIL,1,300,320,320,19.7340,9.4875,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,208,1000,0,30,90,0,500KCMIL,1,300,320,320,20.5920,9.9000,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,208,1000,0,30,90,0,500KCMIL,1,350,350,350,18.3500,8.8221,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,208,1000,0,30,90,0,500KCMIL,1,350,350,350,19.0840,9.1750,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,208,1000,0,30,90,0,500KCMIL,1,350,350,350,19.8180,9.5279,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,208,1000,0,30,90,0,500KCMIL,1,350,350,350,20.5520,9.8808,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,208,1000,0,30,90,0,500KCMIL,1,400,430,430,14.9640,7.1942,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,208,1000,0,30,90,0,500KCMIL,1,400,430,430,15.4800,7.4423,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,208,1000,0,30,90,0,500KCMIL,1,400,430,430,15.9960,7.6904,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,208,1000,0,30,90,0,500KCMIL,1,400,430,430,16.5120,7.9385,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,208,1000,0,30,90,0,500KCMIL,2,450,460,460,27.9510,13.4380,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,208,1000,0,30,90,0,500KCMIL,2,450,460,460,28.7980,13.8452,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,208,1000,0,30,90,0,500KCMIL,2,450,460,460,29.6450,14.2524,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,208,1000,0,30,90,0,500KCMIL,2,450,460,460,30.4920,14.6596,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,208,1000,0,30,90,0,500KCMIL,2,500,520,520,26.1590,12.5764,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,208,1000,0,30,90,0,500KCMIL,2,500,520,520,26.8660,12.9163,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,208,1000,0,30,90,0,500KCMIL,2,500,520,520,27.5730,13.2563,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,208,1000,0,30,90,0,500KCMIL,2,500,520,520,28.2800,13.5962,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,208,1000,0,30,90,0,500KCMIL,2,600,610,610,21.6890,10.4274,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,208,1000,0,30,90,0,500KCMIL,2,600,610,610,22.2180,10.6817,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,208,1000,0,30,90,0,500KCMIL,2,600,610,610,22.7470,10.9361,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,208,1000,0,30,90,0,500KCMIL,2,600,610,610,23.2760,11.1904,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,208,1000,0,30,90,0,500KCMIL,2,600,610,610,23.8050,11.4447,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,208,1000,0,30,90,0,500KCMIL,2,600,610,610,24.3340,11.6990,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,208,1000,0,30,90,0,500KCMIL,2,600,610,610,24.8630,11.9534,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,208,1000,0,30,90,0,500KCMIL,2,600,610,610,25.3920,12.2077,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,208,1000,0,30,90,0,500KCMIL,2,700,700,700,20.7760,9.9885,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,208,1000,0,30,90,0,500KCMIL,2,700,700,700,21.2000,10.1923,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,208,1000,0,30,90,0,500KCMIL,2,700,700,700,21.6240,10.3962,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,208,1000,0,30,90,0,500KCMIL,2,700,700,700,22.0480,10.6000,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,208,1000,0,30,90,0,500KCMIL,2,700,700,700,22.4720,10.8038,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,208,1000,0,30,90,0,500KCMIL,2,700,700,700,22.8960,11.0077,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,208,1000,0,30,90,0,500KCMIL,2,700,700,700,23.3200,11.2115,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,208,1000,0,30,90,0,500KCMIL,2,700,700,700,23.7440,11.4154,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,208,1000,0,30,90,0,500KCMIL,3,800,840,840,22.9900,11.0529,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,208,1000,0,30,90,0,500KCMIL,3,800,840,840,23.3933,11.2468,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,208,1000,0,30,90,0,500KCMIL,3,800,840,840,23.7967,11.4407,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,208,1000,0,30,90,0,500KCMIL,3,800,840,840,24.2000,11.6346,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,208,1000,0,30,90,0,500KCMIL,3,800,840,840,24.6033,11.8285,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,208,1000,0,30,90,0,500KCMIL,3,800,840,840,25.0067,12.0224,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,208,1000,0,30,90,0,500KCMIL,3,800,840,840,25.4100,12.2163,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,208,1000,0,30,90,0,500KCMIL,3,800,840,840,25.8133,12.4103,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,8.8333,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,8.9692,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,9.1051,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,9.2410,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,9.3769,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,9.5128,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,9.6487,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,9.7846,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,9.9205,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,10.0564,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,10.1923,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,10.3282,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,10.4641,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,10.6000,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,10.7359,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,208,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,10.8718,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,10.3002,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,10.4274,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,10.5546,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,10.6817,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,10.8089,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,10.9361,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,11.0632,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,11.1904,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,11.3175,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,11.4447,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,11.5719,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,11.6990,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,11.8262,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,11.9534,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,12.0805,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,208,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,12.2077,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,7.9092,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,7.9908,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,8.0723,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,8.1538,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,8.2354,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,8.3169,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,8.3985,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,8.4800,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,8.5615,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,8.6431,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,8.7246,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,8.8062,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,8.8877,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,8.9692,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,9.0508,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,9.1323,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,9.2138,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,9.2954,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,9.3769,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,9.4585,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,9.5400,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,9.6215,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,9.7031,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,9.7846,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,9.8662,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,9.9477,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,10.0292,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,10.1108,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,10.1923,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,10.2738,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,10.3554,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,208,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,10.4369,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,8.7654,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,8.8333,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,8.9013,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,8.9692,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,9.0372,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,9.1051,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,9.1731,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,9.2410,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,9.3090,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,9.3769,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,9.4449,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,9.5128,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,9.5808,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,9.6487,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,9.7167,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,9.7846,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,9.8526,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,9.9205,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,9.9885,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,10.0564,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,10.1244,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,10.1923,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,10.2603,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,10.3282,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,10.3962,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,10.4641,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,10.5321,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,10.6000,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,10.6679,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,10.7359,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,10.8038,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,208,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,10.8718,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,240,10,1,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2558,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,10,1,30,90,0,500KCMIL,1,25,25,25,1.2280,0.5117,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,10,1,30,90,0,500KCMIL,1,40,40,40,0.7260,0.3025,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,10,1,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2547,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,10,1,30,90,0,500KCMIL,1,70,75,75,0.4910,0.2046,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,10,1,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1540,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,10,1,30,90,0,500KCMIL,1,90,95,95,0.4312,0.1797,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,10,1,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1633,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,10,1,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1455,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,240,10,1,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1617,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,10,1,30,90,0,500KCMIL,1,150,170,170,0.2684,0.1118,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,240,10,1,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1220,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,240,10,1,30,90,0,500KCMIL,1,175,195,195,0.2514,0.1048,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,240,10,1,30,90,0,500KCMIL,1,175,195,195,0.2708,0.1128,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,240,10,1,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0958,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,240,10,1,30,90,0,500KCMIL,1,200,225,225,0.2451,0.1021,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,240,10,1,30,90,0,500KCMIL,1,225,225,225,0.2604,0.1085,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,240,10,1,30,90,0,500KCMIL,1,225,225,225,0.2758,0.1149,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,240,10,1,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0963,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,240,10,1,30,90,0,500KCMIL,1,250,260,260,0.2432,0.1013,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,240,10,1,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0751,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,10,1,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0787,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,10,1,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0822,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,10,1,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0858,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,10,1,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0765,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,10,1,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0795,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,10,1,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0826,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,10,1,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0856,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,10,1,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0624,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,10,1,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0645,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,10,1,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0667,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,10,1,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0688,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,10,1,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1165,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,10,1,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1200,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,10,1,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1235,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,10,1,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1271,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,240,10,1,30,90,0,500KCMIL,2,500,520,520,0.2616,0.1090,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,10,1,30,90,0,500KCMIL,2,500,520,520,0.2687,0.1119,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,10,1,30,90,0,500KCMIL,2,500,520,520,0.2757,0.1149,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,10,1,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1178,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0904,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0926,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0948,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0970,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0992,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2433,0.1014,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2486,0.1036,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2539,0.1058,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0866,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0883,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0901,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0919,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0936,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0954,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0972,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0989,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0958,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0975,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0992,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2420,0.1008,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2460,0.1025,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2501,0.1042,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2541,0.1059,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2581,0.1076,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0766,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0777,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0789,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0801,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0813,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0824,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0836,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0848,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0860,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0872,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0883,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0895,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0907,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0919,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0930,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0942,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0893,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0904,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0915,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0926,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0937,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0948,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0959,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0970,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0981,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0992,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.1003,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.1014,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.1025,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.1036,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.1047,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.1058,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0685,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0693,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0700,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0707,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0714,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0721,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0728,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0735,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0742,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0749,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0756,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0763,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0770,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0777,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0784,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0791,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0799,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0806,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0813,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0820,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0827,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0834,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0841,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0848,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0855,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0862,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0869,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0876,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0883,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0890,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0897,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0905,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0760,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0766,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0771,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0777,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0783,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0789,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0795,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0801,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0807,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0813,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0819,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0824,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0830,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0836,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0842,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0848,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0854,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0860,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0866,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0872,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0877,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0883,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0889,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0895,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0901,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0907,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0913,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0919,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0925,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0930,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0936,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0942,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,240,10,0,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2558,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,10,0,30,90,0,500KCMIL,1,25,25,25,1.2280,0.5117,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,10,0,30,90,0,500KCMIL,1,40,40,40,0.7260,0.3025,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,10,0,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2547,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,10,0,30,90,0,500KCMIL,1,70,75,75,0.4910,0.2046,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,10,0,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1540,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,10,0,30,90,0,500KCMIL,1,90,95,95,0.4312,0.1797,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,10,0,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1633,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,10,0,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1455,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,240,10,0,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1617,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,10,0,30,90,0,500KCMIL,1,150,170,170,0.2684,0.1118,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,240,10,0,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1220,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,240,10,0,30,90,0,500KCMIL,1,175,195,195,0.2514,0.1048,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,240,10,0,30,90,0,500KCMIL,1,175,195,195,0.2708,0.1128,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,240,10,0,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0958,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,240,10,0,30,90,0,500KCMIL,1,200,225,225,0.2451,0.1021,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,240,10,0,30,90,0,500KCMIL,1,225,225,225,0.2604,0.1085,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,240,10,0,30,90,0,500KCMIL,1,225,225,225,0.2758,0.1149,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,240,10,0,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0963,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,240,10,0,30,90,0,500KCMIL,1,250,260,260,0.2432,0.1013,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,240,10,0,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0751,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,10,0,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0787,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,10,0,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0822,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,10,0,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0858,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,10,0,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0765,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,10,0,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0795,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,10,0,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0826,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,10,0,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0856,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,10,0,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0624,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,10,0,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0645,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,10,0,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0667,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,10,0,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0688,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,10,0,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1165,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,10,0,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1200,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,10,0,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1235,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,10,0,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1271,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
