suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,370,1,240,10,0,30,90,0,500KCMIL,2,500,520,520,0.2616,0.1090,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,10,0,30,90,0,500KCMIL,2,500,520,520,0.2687,0.1119,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,10,0,30,90,0,500KCMIL,2,500,520,520,0.2757,0.1149,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,10,0,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1178,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0904,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0926,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0948,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0970,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0992,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2433,0.1014,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2486,0.1036,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2539,0.1058,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0866,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0883,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0901,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0919,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0936,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0954,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0972,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0989,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0958,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0975,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0992,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2420,0.1008,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2460,0.1025,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2501,0.1042,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2541,0.1059,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2581,0.1076,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0766,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0777,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0789,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0801,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0813,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0824,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0836,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0848,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0860,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0872,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0883,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0895,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0907,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0919,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0930,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0942,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0893,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0904,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0915,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0926,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0937,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0948,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0959,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0970,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0981,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0992,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.1003,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.1014,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.1025,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.1036,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.1047,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.1058,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0685,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0693,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0700,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0707,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0714,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0721,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0728,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0735,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0742,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0749,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0756,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0763,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0770,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0777,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0784,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0791,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0799,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0806,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0813,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0820,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0827,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0834,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0841,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0848,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0855,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0862,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0869,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0876,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0883,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0890,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0897,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0905,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0760,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0766,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0771,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0777,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0783,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0789,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0795,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0801,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0807,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0813,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0819,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0824,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0830,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0836,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0842,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0848,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0854,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0860,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0866,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0872,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0877,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0883,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0889,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0895,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0901,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0907,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0913,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0919,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0925,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0930,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0936,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0942,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,240,10,1,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2558,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,10,1,30,90,0,500KCMIL,1,25,25,25,1.2280,0.5117,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,10,1,30,90,0,500KCMIL,1,40,40,40,0.7260,0.3025,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,10,1,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2547,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,10,1,30,90,0,500KCMIL,1,70,75,75,0.4910,0.2046,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,10,1,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1540,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,10,1,30,90,0,500KCMIL,1,90,95,95,0.4312,0.1797,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,10,1,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1633,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,10,1,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1455,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,10,1,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1617,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,10,1,30,90,0,500KCMIL,1,150,170,170,0.2684,0.1118,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,240,10,1,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1220,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,240,10,1,30,90,0,500KCMIL,1,175,195,195,0.2514,0.1048,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,240,10,1,30,90,0,500KCMIL,1,175,195,195,0.2708,0.1128,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,240,10,1,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0958,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,240,10,1,30,90,0,500KCMIL,1,200,225,225,0.2451,0.1021,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,240,10,1,30,90,0,500KCMIL,1,225,225,225,0.2604,0.1085,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,240,10,1,30,90,0,500KCMIL,1,225,225,225,0.2758,0.1149,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,240,10,1,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0963,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,240,10,1,30,90,0,500KCMIL,1,250,260,260,0.2432,0.1013,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,240,10,1,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0751,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,10,1,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0787,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,10,1,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0822,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,10,1,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0858,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,10,1,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0765,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,10,1,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0795,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,10,1,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0826,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,10,1,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0856,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,10,1,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0624,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,10,1,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0645,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,10,1,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0667,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,10,1,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0688,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,10,1,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1165,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,10,1,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1200,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,10,1,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1235,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,10,1,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1271,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,10,1,30,90,0,500KCMIL,2,500,520,520,0.2616,0.1090,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,10,1,30,90,0,500KCMIL,2,500,520,520,0.2687,0.1119,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,10,1,30,90,0,500KCMIL,2,500,520,520,0.2757,0.1149,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,10,1,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1178,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0904,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0926,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0948,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0970,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0992,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2433,0.1014,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2486,0.1036,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,10,1,30,90,0,500KCMIL,2,600,610,610,0.2539,0.1058,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0866,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0883,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0901,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0919,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0936,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0954,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0972,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,10,1,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0989,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0958,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0975,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0992,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2420,0.1008,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2460,0.1025,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2501,0.1042,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2541,0.1059,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,10,1,30,90,0,500KCMIL,3,800,840,840,0.2581,0.1076,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0766,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0777,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0789,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0801,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0813,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0824,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0836,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0848,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0860,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0872,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0883,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0895,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0907,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0919,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0930,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0942,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0893,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0904,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0915,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0926,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0937,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0948,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0959,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0970,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0981,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0992,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.1003,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.1014,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.1025,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.1036,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.1047,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.1058,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0685,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0693,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0700,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0707,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0714,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0721,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0728,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0735,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0742,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0749,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0756,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0763,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0770,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0777,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0784,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0791,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0799,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0806,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0813,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0820,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0827,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0834,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0841,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0848,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0855,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0862,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0869,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0876,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0883,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0890,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0897,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0905,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0760,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0766,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0771,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0777,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0783,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0789,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0795,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0801,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0807,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0813,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0819,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0824,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0830,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0836,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0842,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0848,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0854,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0860,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0866,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0872,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0877,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0883,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0889,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0895,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0901,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0907,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0913,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0919,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0925,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0930,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0936,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0942,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,240,10,0,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2558,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,10,0,30,90,0,500KCMIL,1,25,25,25,1.2280,0.5117,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,10,0,30,90,0,500KCMIL,1,40,40,40,0.7260,0.3025,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,10,0,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2547,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,10,0,30,90,0,500KCMIL,1,70,75,75,0.4910,0.2046,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,10,0,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1540,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,10,0,30,90,0,500KCMIL,1,90,95,95,0.4312,0.1797,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,10,0,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1633,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,10,0,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1455,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,10,0,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1617,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,10,0,30,90,0,500KCMIL,1,150,170,170,0.2684,0.1118,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,240,10,0,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1220,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,240,10,0,30,90,0,500KCMIL,1,175,195,195,0.2514,0.1048,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,240,10,0,30,90,0,500KCMIL,1,175,195,195,0.2708,0.1128,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,240,10,0,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0958,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,240,10,0,30,90,0,500KCMIL,1,200,225,225,0.2451,0.1021,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,240,10,0,30,90,0,500KCMIL,1,225,225,225,0.2604,0.1085,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,240,10,0,30,90,0,500KCMIL,1,225,225,225,0.2758,0.1149,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,240,10,0,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0963,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,240,10,0,30,90,0,500KCMIL,1,250,260,260,0.2432,0.1013,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,240,10,0,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0751,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,10,0,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0787,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,10,0,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0822,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,10,0,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0858,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,10,0,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0765,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,10,0,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0795,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,10,0,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0826,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,10,0,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0856,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,10,0,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0624,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,10,0,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0645,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,10,0,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0667,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,10,0,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0688,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,10,0,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1165,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,10,0,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1200,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,10,0,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1235,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,10,0,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1271,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,10,0,30,90,0,500KCMIL,2,500,520,520,0.2616,0.1090,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,10,0,30,90,0,500KCMIL,2,500,520,520,0.2687,0.1119,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,10,0,30,90,0,500KCMIL,2,500,520,520,0.2757,0.1149,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,10,0,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1178,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0904,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0926,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0948,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0970,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0992,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2433,0.1014,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2486,0.1036,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,10,0,30,90,0,500KCMIL,2,600,610,610,0.2539,0.1058,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0866,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0883,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0901,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0919,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0936,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0954,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0972,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,10,0,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0989,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0958,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0975,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0992,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2420,0.1008,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2460,0.1025,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2501,0.1042,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2541,0.1059,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,10,0,30,90,0,500KCMIL,3,800,840,840,0.2581,0.1076,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0766,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0777,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0789,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0801,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0813,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0824,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0836,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0848,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0860,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0872,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0883,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0895,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0907,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0919,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0930,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0942,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0893,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0904,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0915,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0926,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0937,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0948,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0959,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0970,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0981,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0992,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.1003,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.1014,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.1025,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.1036,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.1047,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.1058,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0685,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0693,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0700,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0707,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0714,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0721,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0728,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0735,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0742,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0749,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0756,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0763,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0770,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0777,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0784,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0791,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0799,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0806,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0813,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0820,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0827,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0834,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0841,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0848,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0855,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0862,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0869,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0876,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0883,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0890,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0897,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0905,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0760,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0766,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0771,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0777,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0783,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0789,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0795,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0801,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0807,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0813,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0819,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0824,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0830,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0836,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0842,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0848,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
