suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1450,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0854,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0860,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0866,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0872,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0877,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0883,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0889,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0895,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0901,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0907,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0913,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0919,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0925,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0930,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0936,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0942,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,240,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,1.2792,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,2.5583,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,1.5125,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,1.2733,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,1.0229,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,0.7700,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,0.8983,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,0.8167,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,0.7275,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,240,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,0.8083,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,0.5592,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,240,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,0.6100,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,240,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,0.5238,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,240,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,0.5641,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,240,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.4788,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,240,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,0.5107,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,240,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,0.5426,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,240,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,0.5745,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,240,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.4813,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,240,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,0.5067,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,240,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.3754,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.3933,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.4111,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.4290,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.3823,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.3976,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.4129,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.4282,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.3118,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.3225,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.3333,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.3440,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,0.5823,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,0.6000,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,0.6176,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,0.6353,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,240,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,0.5450,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,0.5597,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,0.5744,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,0.5892,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.4519,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.4629,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.4739,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.4849,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.4959,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,0.5070,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,0.5180,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,0.5290,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.4328,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.4417,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.4505,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.4593,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.4682,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.4770,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.4858,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.4947,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.4790,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.4874,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.4958,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,0.5042,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,0.5126,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,0.5210,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,0.5294,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,0.5378,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.3828,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.3887,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.3946,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.4004,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.4063,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.4122,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.4181,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.4240,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.4299,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.4358,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.4417,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.4476,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.4534,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.4593,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.4652,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.4711,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.4463,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.4519,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.4574,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.4629,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.4684,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.4739,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.4794,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.4849,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.4904,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.4959,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.5014,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.5070,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.5125,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.5180,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.5235,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.5290,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.3427,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3463,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.3498,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.3533,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.3569,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.3604,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.3639,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.3675,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.3710,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.3745,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.3781,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.3816,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.3851,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.3887,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.3922,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.3957,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.3993,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.4028,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.4063,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.4099,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.4134,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.4169,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.4205,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.4240,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.4275,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.4311,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.4346,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.4381,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.4417,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.4452,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.4487,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.4523,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.3798,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.3828,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.3857,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.3887,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.3916,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.3946,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.3975,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.4004,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.4034,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.4063,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.4093,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.4122,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.4152,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.4181,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.4211,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.4240,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.4269,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.4299,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.4328,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.4358,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.4387,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.4417,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.4446,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.4476,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.4505,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.4534,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.4564,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.4593,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.4623,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.4652,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.4682,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.4711,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,240,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,1.2792,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,2.5583,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,1.5125,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,1.2733,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,1.0229,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,0.7700,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,0.8983,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,0.8167,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,0.7275,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,240,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,0.8083,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,0.5592,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,240,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,0.6100,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,240,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,0.5238,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,240,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,0.5641,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,240,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.4788,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,240,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,0.5107,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,240,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,0.5426,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,240,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,0.5745,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,240,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.4813,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,240,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,0.5067,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,240,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.3754,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.3933,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.4111,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.4290,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.3823,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.3976,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.4129,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.4282,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.3118,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.3225,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.3333,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.3440,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.5823,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.6000,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.6176,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.6353,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,240,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.5450,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.5597,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.5744,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.5892,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.4519,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.4629,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.4739,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.4849,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.4959,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.5070,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.5180,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.5290,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.4328,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.4417,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.4505,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.4593,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.4682,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.4770,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.4858,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.4947,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.4790,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.4874,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.4958,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.5042,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.5126,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.5210,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.5294,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.5378,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.3828,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.3887,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.3946,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.4004,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.4063,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.4122,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.4181,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.4240,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.4299,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.4358,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.4417,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.4476,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.4534,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.4593,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.4652,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.4711,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.4463,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.4519,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.4574,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.4629,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.4684,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.4739,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.4794,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.4849,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.4904,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.4959,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.5014,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.5070,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.5125,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.5180,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.5235,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.5290,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.3427,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3463,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.3498,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.3533,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.3569,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.3604,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.3639,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.3675,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.3710,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.3745,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.3781,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.3816,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.3851,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.3887,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.3922,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.3957,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.3993,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.4028,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.4063,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.4099,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.4134,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.4169,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.4205,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.4240,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.4275,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.4311,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.4346,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.4381,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.4417,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.4452,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.4487,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.4523,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.3798,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.3828,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.3857,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.3887,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.3916,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.3946,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.3975,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.4004,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.4034,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.4063,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.4093,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.4122,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.4152,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.4181,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.4211,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.4240,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.4269,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.4299,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.4328,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.4358,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.4387,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.4417,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.4446,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.4476,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.4505,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.4534,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.4564,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.4593,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.4623,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.4652,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.4682,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.4711,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,240,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,1.2792,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,2.5583,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,1.5125,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,1.2733,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,1.0229,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,0.7700,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,0.8983,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,0.8167,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,0.7275,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,0.8083,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,0.5592,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,240,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,0.6100,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,240,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,0.5238,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,240,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,0.5641,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,240,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.4788,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,240,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,0.5107,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,240,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,0.5426,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,240,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,0.5745,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,240,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.4813,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,240,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,0.5067,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,240,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.3754,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.3933,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.4111,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.4290,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.3823,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.3976,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.4129,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.4282,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.3118,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.3225,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.3333,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.3440,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,0.5823,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,0.6000,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,0.6176,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,0.6353,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,0.5450,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,0.5597,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,0.5744,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,0.5892,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.4519,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.4629,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.4739,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.4849,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.4959,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,0.5070,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,0.5180,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,0.5290,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.4328,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.4417,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.4505,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.4593,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.4682,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.4770,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.4858,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.4947,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.4790,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.4874,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.4958,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,0.5042,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,0.5126,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,0.5210,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,0.5294,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,0.5378,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.3828,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.3887,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.3946,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.4004,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.4063,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.4122,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.4181,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.4240,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.4299,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.4358,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.4417,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.4476,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.4534,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.4593,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.4652,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
