suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,800,3,240,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.4711,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.4463,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.4519,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.4574,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.4629,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.4684,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.4739,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.4794,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.4849,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.4904,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.4959,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.5014,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.5070,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.5125,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.5180,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.5235,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.5290,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.3427,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3463,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.3498,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.3533,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.3569,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.3604,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.3639,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.3675,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.3710,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.3745,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.3781,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.3816,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.3851,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.3887,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.3922,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.3957,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.3993,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.4028,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.4063,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.4099,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.4134,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.4169,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.4205,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.4240,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.4275,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.4311,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.4346,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.4381,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.4417,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.4452,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.4487,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.4523,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.3798,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.3828,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.3857,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.3887,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.3916,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.3946,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.3975,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.4004,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.4034,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.4063,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.4093,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.4122,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.4152,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.4181,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.4211,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.4240,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.4269,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.4299,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.4328,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.4358,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.4387,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.4417,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.4446,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.4476,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.4505,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.4534,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.4564,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.4593,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.4623,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.4652,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.4682,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.4711,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,240,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,1.2792,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,2.5583,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,1.5125,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,1.2733,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,1.0229,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,0.7700,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,0.8983,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,0.8167,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,0.7275,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,0.8083,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,0.5592,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,240,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,0.6100,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,240,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,0.5238,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,240,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,0.5641,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,240,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.4788,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,240,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,0.5107,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,240,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,0.5426,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,240,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,0.5745,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,240,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.4813,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,240,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,0.5067,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,240,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.3754,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.3933,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.4111,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.4290,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.3823,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.3976,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.4129,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.4282,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.3118,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.3225,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.3333,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.3440,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.5823,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.6000,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.6176,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.6353,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.5450,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.5597,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.5744,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.5892,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.4519,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.4629,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.4739,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.4849,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.4959,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.5070,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.5180,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.5290,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.4328,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.4417,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.4505,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.4593,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.4682,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.4770,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.4858,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.4947,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.4790,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.4874,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.4958,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.5042,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.5126,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.5210,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.5294,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.5378,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.3828,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.3887,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.3946,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.4004,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.4063,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.4122,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.4181,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.4240,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.4299,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.4358,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.4417,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.4476,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.4534,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.4593,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.4652,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.4711,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.4463,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.4519,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.4574,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.4629,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.4684,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.4739,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.4794,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.4849,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.4904,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.4959,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.5014,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.5070,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.5125,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.5180,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.5235,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.5290,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.3427,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3463,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.3498,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.3533,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.3569,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.3604,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.3639,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.3675,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.3710,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.3745,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.3781,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.3816,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.3851,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.3887,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.3922,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.3957,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.3993,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.4028,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.4063,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.4099,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.4134,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.4169,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.4205,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.4240,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.4275,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.4311,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.4346,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.4381,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.4417,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.4452,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.4487,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.4523,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.3798,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.3828,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.3857,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.3887,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.3916,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.3946,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.3975,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.4004,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.4034,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.4063,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.4093,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.4122,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.4152,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.4181,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.4211,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.4240,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.4269,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.4299,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.4328,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.4358,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.4387,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.4417,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.4446,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.4476,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.4505,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.4534,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.4564,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.4593,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.4623,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.4652,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.4682,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.4711,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,240,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,2.5583,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,5.1167,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,3.0250,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,2.5467,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,2.0458,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,1.5400,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,1.7967,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,1.6333,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,1.4550,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,240,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,1.6167,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,1.1183,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,240,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,1.2200,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,240,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,1.0476,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,240,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,1.1282,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,240,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,0.9575,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,240,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,1.0213,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,240,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,1.0852,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,240,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,1.1490,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,240,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,0.9627,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,240,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,1.0133,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,240,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.7508,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.7865,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.8223,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.8580,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.7646,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.7952,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.8258,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.8563,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.6235,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.6450,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.6665,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.6880,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,1.1646,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,1.1999,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,1.2352,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,1.2705,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,240,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,1.0900,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,1.1194,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,1.1489,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,1.1783,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,0.9037,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,0.9258,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,0.9478,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,0.9698,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,0.9919,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,1.0139,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,1.0360,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,1.0580,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.8657,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,0.8833,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,0.9010,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,0.9187,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,0.9363,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,0.9540,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,0.9717,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,0.9893,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,0.9579,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,0.9747,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,0.9915,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,1.0083,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,1.0251,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,1.0419,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,1.0588,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,1.0756,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.7656,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.7773,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.7891,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.8009,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.8127,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.8244,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.8362,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.8480,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.8598,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.8716,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.8833,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.8951,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.9069,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.9187,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.9304,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.9422,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.8927,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.9037,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.9147,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.9258,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.9368,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.9478,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.9588,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.9698,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.9809,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.9919,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,1.0029,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,1.0139,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,1.0249,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,1.0360,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,1.0470,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,1.0580,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.6855,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.6925,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.6996,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.7067,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.7137,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.7208,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.7279,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.7349,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.7420,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.7491,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.7561,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.7632,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.7703,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.7773,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.7844,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.7915,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.7985,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.8056,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.8127,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.8197,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.8268,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.8339,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.8409,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.8480,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.8551,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.8621,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.8692,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.8763,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.8833,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.8904,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.8975,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.9045,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.7597,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.7656,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.7714,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.7773,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.7832,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.7891,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.7950,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.8009,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.8068,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.8127,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.8186,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.8244,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.8303,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.8362,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.8421,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.8480,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.8539,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.8598,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.8657,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.8716,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.8774,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.8833,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.8892,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.8951,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.9010,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.9069,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.9128,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.9187,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.9246,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.9304,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.9363,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.9422,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,240,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,2.5583,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,5.1167,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,3.0250,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,2.5467,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,2.0458,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,1.5400,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,1.7967,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,1.6333,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,1.4550,32.67,-,(2) 2 AWG CU THHN/THWN-2
