suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,100,1,240,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,1.6167,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,1.1183,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,240,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,1.2200,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,240,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,1.0476,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,240,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,1.1282,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,240,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,0.9575,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,240,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,1.0213,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,240,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,1.0852,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,240,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,1.1490,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,240,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,0.9627,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,240,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,1.0133,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,240,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.7508,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.7865,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.8223,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.8580,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.7646,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.7952,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.8258,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.8563,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.6235,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.6450,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.6665,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.6880,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,1.1646,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,1.1999,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,1.2352,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,1.2705,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,240,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,1.0900,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,1.1194,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,1.1489,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,1.1783,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,0.9037,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,0.9258,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,0.9478,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,0.9698,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,0.9919,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,1.0139,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,1.0360,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,1.0580,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.8657,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,0.8833,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,0.9010,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,0.9187,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,0.9363,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,0.9540,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,0.9717,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,0.9893,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,0.9579,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,0.9747,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,0.9915,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,1.0083,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,1.0251,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,1.0419,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,1.0588,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,1.0756,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.7656,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.7773,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.7891,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.8009,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.8127,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.8244,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.8362,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.8480,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.8598,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.8716,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.8833,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.8951,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.9069,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.9187,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.9304,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.9422,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.8927,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.9037,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.9147,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.9258,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.9368,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.9478,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.9588,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.9698,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.9809,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.9919,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,1.0029,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,1.0139,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,1.0249,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,1.0360,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,1.0470,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,1.0580,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.6855,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.6925,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.6996,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.7067,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.7137,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.7208,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.7279,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.7349,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.7420,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.7491,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.7561,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.7632,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.7703,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.7773,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.7844,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.7915,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.7985,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.8056,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.8127,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.8197,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.8268,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.8339,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.8409,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.8480,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.8551,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.8621,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.8692,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.8763,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.8833,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.8904,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.8975,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.9045,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.7597,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.7656,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.7714,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.7773,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.7832,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.7891,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.7950,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.8009,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.8068,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.8127,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.8186,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.8244,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.8303,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.8362,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.8421,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.8480,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.8539,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.8598,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.8657,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.8716,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.8774,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.8833,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.8892,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.8951,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.9010,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.9069,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.9128,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.9187,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.9246,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.9304,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.9363,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.9422,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,240,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,2.5583,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,5.1167,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,3.0250,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,2.5467,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,2.0458,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,1.5400,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,1.7967,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,1.6333,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,1.4550,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,1.6167,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,1.1183,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,240,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,1.2200,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,240,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,1.0476,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,240,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,1.1282,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,240,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,0.9575,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,240,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,1.0213,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,240,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,1.0852,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,240,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,1.1490,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,240,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,0.9627,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,240,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,1.0133,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,240,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.7508,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.7865,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.8223,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.8580,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.7646,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.7952,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.8258,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.8563,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.6235,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.6450,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.6665,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.6880,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,1.1646,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,1.1999,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,1.2352,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,1.2705,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,1.0900,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,1.1194,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,1.1489,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,1.1783,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,0.9037,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,0.9258,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,0.9478,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,0.9698,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,0.9919,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,1.0139,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,1.0360,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,1.0580,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.8657,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,0.8833,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,0.9010,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,0.9187,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,0.9363,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,0.9540,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,0.9717,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,0.9893,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,0.9579,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,0.9747,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,0.9915,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,1.0083,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,1.0251,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,1.0419,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,1.0588,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,1.0756,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.7656,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.7773,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.7891,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.8009,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.8127,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.8244,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.8362,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.8480,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.8598,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.8716,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.8833,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.8951,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.9069,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.9187,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.9304,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.9422,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.8927,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.9037,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.9147,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.9258,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.9368,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.9478,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.9588,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.9698,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.9809,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.9919,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,1.0029,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,1.0139,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,1.0249,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,1.0360,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,1.0470,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,1.0580,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.6855,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.6925,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.6996,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.7067,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.7137,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.7208,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.7279,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.7349,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.7420,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.7491,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.7561,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.7632,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.7703,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.7773,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.7844,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.7915,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.7985,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.8056,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.8127,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.8197,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.8268,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.8339,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.8409,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.8480,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.8551,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.8621,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.8692,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.8763,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.8833,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.8904,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.8975,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.9045,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.7597,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.7656,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.7714,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.7773,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.7832,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.7891,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.7950,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.8009,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.8068,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.8127,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.8186,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.8244,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.8303,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.8362,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.8421,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.8480,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.8539,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.8598,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.8657,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.8716,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.8774,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.8833,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.8892,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.8951,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.9010,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.9069,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.9128,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.9187,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.9246,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.9304,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.9363,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.9422,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,240,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,2.5583,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,5.1167,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,3.0250,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,2.5467,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,2.0458,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,1.5400,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,1.7967,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,1.6333,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,1.4550,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,1.6167,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,1.1183,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,240,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,1.2200,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,240,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,1.0476,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,240,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,1.1282,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,240,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,0.9575,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,240,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,1.0213,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,240,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,1.0852,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,240,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,1.1490,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,240,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,0.9627,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,240,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,1.0133,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,240,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.7508,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.7865,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.8223,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.8580,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.7646,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.7952,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.8258,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.8563,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.6235,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.6450,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.6665,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.6880,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,1.1646,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,1.1999,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,1.2352,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,1.2705,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,1.0900,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,1.1194,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,1.1489,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,1.1783,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,0.9037,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,0.9258,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,0.9478,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,0.9698,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,0.9919,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,1.0139,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,1.0360,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,1.0580,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.8657,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,0.8833,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,0.9010,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,0.9187,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,0.9363,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,0.9540,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,0.9717,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,0.9893,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,0.9579,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,0.9747,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,0.9915,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,1.0083,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,1.0251,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,1.0419,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,1.0588,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,1.0756,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.7656,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.7773,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.7891,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.8009,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.8127,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.8244,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.8362,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.8480,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.8598,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.8716,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.8833,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.8951,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.9069,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.9187,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.9304,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.9422,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.8927,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.9037,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.9147,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.9258,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.9368,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.9478,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.9588,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.9698,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.9809,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.9919,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,1.0029,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,1.0139,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,1.0249,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,1.0360,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,1.0470,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,1.0580,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.6855,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.6925,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.6996,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.7067,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.7137,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.7208,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.7279,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.7349,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.7420,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.7491,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.7561,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.7632,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.7703,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.7773,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.7844,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.7915,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.7985,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.8056,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.8127,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
