suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1160,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.8197,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.8268,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.8339,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.8409,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.8480,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.8551,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.8621,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.8692,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.8763,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.8833,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.8904,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.8975,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.9045,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.7597,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.7656,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.7714,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.7773,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.7832,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.7891,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.7950,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.8009,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.8068,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.8127,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.8186,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.8244,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.8303,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.8362,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.8421,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.8480,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.8539,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.8598,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.8657,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.8716,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.8774,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.8833,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.8892,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.8951,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.9010,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.9069,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.9128,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.9187,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.9246,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.9304,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.9363,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.9422,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,240,250,1,30,90,0,500KCMIL,1,15,25,25,15.3500,6.3958,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,250,1,30,90,0,500KCMIL,1,25,25,25,30.7000,12.7917,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,250,1,30,90,0,500KCMIL,1,40,40,40,18.1500,7.5625,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,250,1,30,90,0,500KCMIL,1,50,55,55,15.2800,6.3667,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,250,1,30,90,0,500KCMIL,1,70,75,75,12.2750,5.1146,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,250,1,30,90,0,500KCMIL,1,80,95,95,9.2400,3.8500,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,250,1,30,90,0,500KCMIL,1,90,95,95,10.7800,4.4917,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,250,1,30,90,0,500KCMIL,1,100,110,110,9.8000,4.0833,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,250,1,30,90,0,500KCMIL,1,125,130,130,8.7300,3.6375,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,240,250,1,30,90,0,500KCMIL,1,125,130,130,9.7000,4.0417,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,250,1,30,90,0,500KCMIL,1,150,170,170,6.7100,2.7958,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,240,250,1,30,90,0,500KCMIL,1,150,170,170,7.3200,3.0500,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,240,250,1,30,90,0,500KCMIL,1,175,195,195,6.2855,2.6190,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,240,250,1,30,90,0,500KCMIL,1,175,195,195,6.7690,2.8204,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,240,250,1,30,90,0,500KCMIL,1,200,225,225,5.7450,2.3938,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,240,250,1,30,90,0,500KCMIL,1,200,225,225,6.1280,2.5533,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,240,250,1,30,90,0,500KCMIL,1,225,225,225,6.5110,2.7129,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,240,250,1,30,90,0,500KCMIL,1,225,225,225,6.8940,2.8725,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,240,250,1,30,90,0,500KCMIL,1,250,260,260,5.7760,2.4067,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,240,250,1,30,90,0,500KCMIL,1,250,260,260,6.0800,2.5333,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,240,250,1,30,90,0,500KCMIL,1,300,320,320,4.5045,1.8769,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,250,1,30,90,0,500KCMIL,1,300,320,320,4.7190,1.9663,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,250,1,30,90,0,500KCMIL,1,300,320,320,4.9335,2.0556,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,250,1,30,90,0,500KCMIL,1,300,320,320,5.1480,2.1450,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,250,1,30,90,0,500KCMIL,1,350,350,350,4.5875,1.9115,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,250,1,30,90,0,500KCMIL,1,350,350,350,4.7710,1.9879,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,250,1,30,90,0,500KCMIL,1,350,350,350,4.9545,2.0644,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,250,1,30,90,0,500KCMIL,1,350,350,350,5.1380,2.1408,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,250,1,30,90,0,500KCMIL,1,400,430,430,3.7410,1.5588,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,250,1,30,90,0,500KCMIL,1,400,430,430,3.8700,1.6125,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,250,1,30,90,0,500KCMIL,1,400,430,430,3.9990,1.6663,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,250,1,30,90,0,500KCMIL,1,400,430,430,4.1280,1.7200,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,250,1,30,90,0,500KCMIL,2,450,460,460,6.9878,2.9116,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,250,1,30,90,0,500KCMIL,2,450,460,460,7.1995,2.9998,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,250,1,30,90,0,500KCMIL,2,450,460,460,7.4113,3.0880,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,250,1,30,90,0,500KCMIL,2,450,460,460,7.6230,3.1763,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,240,250,1,30,90,0,500KCMIL,2,500,520,520,6.5398,2.7249,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,250,1,30,90,0,500KCMIL,2,500,520,520,6.7165,2.7985,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,250,1,30,90,0,500KCMIL,2,500,520,520,6.8933,2.8722,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,250,1,30,90,0,500KCMIL,2,500,520,520,7.0700,2.9458,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.4223,2.2593,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.5545,2.3144,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.6868,2.3695,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.8190,2.4246,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.9513,2.4797,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,250,1,30,90,0,500KCMIL,2,600,610,610,6.0835,2.5348,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,250,1,30,90,0,500KCMIL,2,600,610,610,6.2158,2.5899,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,250,1,30,90,0,500KCMIL,2,600,610,610,6.3480,2.6450,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.1940,2.1642,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.3000,2.2083,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.4060,2.2525,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.5120,2.2967,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.6180,2.3408,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.7240,2.3850,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.8300,2.4292,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.9360,2.4733,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,250,1,30,90,0,500KCMIL,3,800,840,840,5.7475,2.3948,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,250,1,30,90,0,500KCMIL,3,800,840,840,5.8483,2.4368,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,250,1,30,90,0,500KCMIL,3,800,840,840,5.9492,2.4788,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.0500,2.5208,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.1508,2.5628,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.2517,2.6049,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.3525,2.6469,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.4533,2.6889,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,1.9139,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,1.9433,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,1.9728,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,2.0022,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,2.0317,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,2.0611,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,2.0906,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,2.1200,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,2.1494,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,2.1789,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,2.2083,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,2.2378,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,2.2672,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,2.2967,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.3261,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.3556,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,2.2317,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,2.2593,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,2.2868,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.3144,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.3419,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.3695,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.3970,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.4246,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.4521,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.4797,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.5072,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.5348,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.5623,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.5899,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,2.6174,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,2.6450,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.7137,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.7313,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,1.7490,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,1.7667,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,1.7843,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,1.8020,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,1.8197,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,1.8373,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,1.8550,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,1.8727,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,1.8903,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,1.9080,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,1.9257,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,1.9433,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,1.9610,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,1.9787,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,1.9963,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,2.0140,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,2.0317,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,2.0493,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,2.0670,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,2.0847,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,2.1023,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,2.1200,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,2.1377,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,2.1553,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,2.1730,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,2.1907,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,2.2083,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,2.2260,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,2.2437,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,2.2613,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,1.8992,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,1.9139,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,1.9286,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,1.9433,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,1.9581,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,1.9728,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,1.9875,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,2.0022,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,2.0169,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,2.0317,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,2.0464,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,2.0611,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,2.0758,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,2.0906,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,2.1053,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,2.1200,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,2.1347,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,2.1494,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,2.1642,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,2.1789,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,2.1936,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,2.2083,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,2.2231,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,2.2378,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,2.2525,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,2.2672,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,2.2819,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,2.2967,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,2.3114,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,2.3261,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,2.3408,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,2.3556,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,240,250,0,30,90,0,500KCMIL,1,15,25,25,15.3500,6.3958,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,250,0,30,90,0,500KCMIL,1,25,25,25,30.7000,12.7917,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,250,0,30,90,0,500KCMIL,1,40,40,40,18.1500,7.5625,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,250,0,30,90,0,500KCMIL,1,50,55,55,15.2800,6.3667,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,250,0,30,90,0,500KCMIL,1,70,75,75,12.2750,5.1146,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,250,0,30,90,0,500KCMIL,1,80,95,95,9.2400,3.8500,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,250,0,30,90,0,500KCMIL,1,90,95,95,10.7800,4.4917,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,250,0,30,90,0,500KCMIL,1,100,110,110,9.8000,4.0833,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,250,0,30,90,0,500KCMIL,1,125,130,130,8.7300,3.6375,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,240,250,0,30,90,0,500KCMIL,1,125,130,130,9.7000,4.0417,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,250,0,30,90,0,500KCMIL,1,150,170,170,6.7100,2.7958,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,240,250,0,30,90,0,500KCMIL,1,150,170,170,7.3200,3.0500,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,240,250,0,30,90,0,500KCMIL,1,175,195,195,6.2855,2.6190,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,240,250,0,30,90,0,500KCMIL,1,175,195,195,6.7690,2.8204,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,240,250,0,30,90,0,500KCMIL,1,200,225,225,5.7450,2.3938,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,240,250,0,30,90,0,500KCMIL,1,200,225,225,6.1280,2.5533,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,240,250,0,30,90,0,500KCMIL,1,225,225,225,6.5110,2.7129,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,240,250,0,30,90,0,500KCMIL,1,225,225,225,6.8940,2.8725,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,240,250,0,30,90,0,500KCMIL,1,250,260,260,5.7760,2.4067,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,240,250,0,30,90,0,500KCMIL,1,250,260,260,6.0800,2.5333,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,240,250,0,30,90,0,500KCMIL,1,300,320,320,4.5045,1.8769,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,250,0,30,90,0,500KCMIL,1,300,320,320,4.7190,1.9663,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,250,0,30,90,0,500KCMIL,1,300,320,320,4.9335,2.0556,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,250,0,30,90,0,500KCMIL,1,300,320,320,5.1480,2.1450,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,250,0,30,90,0,500KCMIL,1,350,350,350,4.5875,1.9115,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,250,0,30,90,0,500KCMIL,1,350,350,350,4.7710,1.9879,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,250,0,30,90,0,500KCMIL,1,350,350,350,4.9545,2.0644,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,250,0,30,90,0,500KCMIL,1,350,350,350,5.1380,2.1408,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,250,0,30,90,0,500KCMIL,1,400,430,430,3.7410,1.5588,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,250,0,30,90,0,500KCMIL,1,400,430,430,3.8700,1.6125,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,250,0,30,90,0,500KCMIL,1,400,430,430,3.9990,1.6663,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,250,0,30,90,0,500KCMIL,1,400,430,430,4.1280,1.7200,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,250,0,30,90,0,500KCMIL,2,450,460,460,6.9878,2.9116,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,250,0,30,90,0,500KCMIL,2,450,460,460,7.1995,2.9998,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,250,0,30,90,0,500KCMIL,2,450,460,460,7.4113,3.0880,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,250,0,30,90,0,500KCMIL,2,450,460,460,7.6230,3.1763,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,240,250,0,30,90,0,500KCMIL,2,500,520,520,6.5398,2.7249,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,250,0,30,90,0,500KCMIL,2,500,520,520,6.7165,2.7985,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,250,0,30,90,0,500KCMIL,2,500,520,520,6.8933,2.8722,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,250,0,30,90,0,500KCMIL,2,500,520,520,7.0700,2.9458,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.4223,2.2593,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.5545,2.3144,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.6868,2.3695,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.8190,2.4246,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.9513,2.4797,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,250,0,30,90,0,500KCMIL,2,600,610,610,6.0835,2.5348,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,250,0,30,90,0,500KCMIL,2,600,610,610,6.2158,2.5899,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,250,0,30,90,0,500KCMIL,2,600,610,610,6.3480,2.6450,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.1940,2.1642,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.3000,2.2083,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.4060,2.2525,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.5120,2.2967,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.6180,2.3408,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.7240,2.3850,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.8300,2.4292,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.9360,2.4733,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,250,0,30,90,0,500KCMIL,3,800,840,840,5.7475,2.3948,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,250,0,30,90,0,500KCMIL,3,800,840,840,5.8483,2.4368,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,250,0,30,90,0,500KCMIL,3,800,840,840,5.9492,2.4788,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.0500,2.5208,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.1508,2.5628,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.2517,2.6049,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.3525,2.6469,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.4533,2.6889,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,1.9139,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,1.9433,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,1.9728,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,2.0022,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,2.0317,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,2.0611,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,2.0906,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,2.1200,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,2.1494,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,2.1789,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,2.2083,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,2.2378,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,2.2672,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,2.2967,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.3261,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.3556,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,2.2317,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,2.2593,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,2.2868,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.3144,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.3419,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.3695,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.3970,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.4246,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.4521,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.4797,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.5072,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.5348,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.5623,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.5899,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,2.6174,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,2.6450,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.7137,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.7313,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,1.7490,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,1.7667,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,1.7843,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,1.8020,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,1.8197,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,1.8373,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,1.8550,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,1.8727,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,1.8903,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,1.9080,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,1.9257,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,1.9433,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,1.9610,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,1.9787,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,1.9963,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,2.0140,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,2.0317,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,2.0493,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,2.0670,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,2.0847,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,2.1023,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,2.1200,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,2.1377,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,2.1553,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,2.1730,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,2.1907,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,2.2083,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,2.2260,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,2.2437,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,2.2613,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,1.8992,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,1.9139,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,1.9286,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,1.9433,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,1.9581,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,1.9728,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,1.9875,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,2.0022,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,2.0169,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,2.0317,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,2.0464,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,2.0611,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,2.0758,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,2.0906,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,2.1053,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,2.1200,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,2.1347,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,2.1494,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,2.1642,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,2.1789,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,2.1936,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,2.2083,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,2.2231,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,2.2378,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,2.2525,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,2.2672,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,2.2819,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,2.2967,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,2.3114,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,2.3261,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,2.3408,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,2.3556,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,240,250,1,30,90,0,500KCMIL,1,15,25,25,15.3500,6.3958,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,250,1,30,90,0,500KCMIL,1,25,25,25,30.7000,12.7917,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,250,1,30,90,0,500KCMIL,1,40,40,40,18.1500,7.5625,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,250,1,30,90,0,500KCMIL,1,50,55,55,15.2800,6.3667,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,250,1,30,90,0,500KCMIL,1,70,75,75,12.2750,5.1146,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,250,1,30,90,0,500KCMIL,1,80,95,95,9.2400,3.8500,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,250,1,30,90,0,500KCMIL,1,90,95,95,10.7800,4.4917,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,250,1,30,90,0,500KCMIL,1,100,110,110,9.8000,4.0833,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,250,1,30,90,0,500KCMIL,1,125,130,130,8.7300,3.6375,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,250,1,30,90,0,500KCMIL,1,125,130,130,9.7000,4.0417,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,250,1,30,90,0,500KCMIL,1,150,170,170,6.7100,2.7958,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,240,250,1,30,90,0,500KCMIL,1,150,170,170,7.3200,3.0500,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,240,250,1,30,90,0,500KCMIL,1,175,195,195,6.2855,2.6190,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,240,250,1,30,90,0,500KCMIL,1,175,195,195,6.7690,2.8204,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,240,250,1,30,90,0,500KCMIL,1,200,225,225,5.7450,2.3938,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,240,250,1,30,90,0,500KCMIL,1,200,225,225,6.1280,2.5533,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,240,250,1,30,90,0,500KCMIL,1,225,225,225,6.5110,2.7129,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,240,250,1,30,90,0,500KCMIL,1,225,225,225,6.8940,2.8725,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,240,250,1,30,90,0,500KCMIL,1,250,260,260,5.7760,2.4067,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,240,250,1,30,90,0,500KCMIL,1,250,260,260,6.0800,2.5333,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,240,250,1,30,90,0,500KCMIL,1,300,320,320,4.5045,1.8769,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,250,1,30,90,0,500KCMIL,1,300,320,320,4.7190,1.9663,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,250,1,30,90,0,500KCMIL,1,300,320,320,4.9335,2.0556,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,250,1,30,90,0,500KCMIL,1,300,320,320,5.1480,2.1450,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,250,1,30,90,0,500KCMIL,1,350,350,350,4.5875,1.9115,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,250,1,30,90,0,500KCMIL,1,350,350,350,4.7710,1.9879,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,250,1,30,90,0,500KCMIL,1,350,350,350,4.9545,2.0644,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,250,1,30,90,0,500KCMIL,1,350,350,350,5.1380,2.1408,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,250,1,30,90,0,500KCMIL,1,400,430,430,3.7410,1.5588,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,250,1,30,90,0,500KCMIL,1,400,430,430,3.8700,1.6125,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,250,1,30,90,0,500KCMIL,1,400,430,430,3.9990,1.6663,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,250,1,30,90,0,500KCMIL,1,400,430,430,4.1280,1.7200,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,250,1,30,90,0,500KCMIL,2,450,460,460,6.9878,2.9116,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,250,1,30,90,0,500KCMIL,2,450,460,460,7.1995,2.9998,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,250,1,30,90,0,500KCMIL,2,450,460,460,7.4113,3.0880,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,250,1,30,90,0,500KCMIL,2,450,460,460,7.6230,3.1763,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,250,1,30,90,0,500KCMIL,2,500,520,520,6.5398,2.7249,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,250,1,30,90,0,500KCMIL,2,500,520,520,6.7165,2.7985,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,250,1,30,90,0,500KCMIL,2,500,520,520,6.8933,2.8722,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,250,1,30,90,0,500KCMIL,2,500,520,520,7.0700,2.9458,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.4223,2.2593,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.5545,2.3144,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.6868,2.3695,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.8190,2.4246,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,250,1,30,90,0,500KCMIL,2,600,610,610,5.9513,2.4797,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,250,1,30,90,0,500KCMIL,2,600,610,610,6.0835,2.5348,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,250,1,30,90,0,500KCMIL,2,600,610,610,6.2158,2.5899,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,250,1,30,90,0,500KCMIL,2,600,610,610,6.3480,2.6450,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.1940,2.1642,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.3000,2.2083,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.4060,2.2525,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
