suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,520,3,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.5120,2.2967,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.6180,2.3408,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.7240,2.3850,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.8300,2.4292,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,250,1,30,90,0,500KCMIL,2,700,700,700,5.9360,2.4733,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,250,1,30,90,0,500KCMIL,3,800,840,840,5.7475,2.3948,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,250,1,30,90,0,500KCMIL,3,800,840,840,5.8483,2.4368,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,250,1,30,90,0,500KCMIL,3,800,840,840,5.9492,2.4788,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.0500,2.5208,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.1508,2.5628,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.2517,2.6049,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.3525,2.6469,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,250,1,30,90,0,500KCMIL,3,800,840,840,6.4533,2.6889,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,1.9139,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,1.9433,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,1.9728,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,2.0022,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,2.0317,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,2.0611,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,2.0906,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,2.1200,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,2.1494,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,2.1789,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,2.2083,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,2.2378,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,2.2672,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,2.2967,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.3261,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.3556,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,2.2317,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,2.2593,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,2.2868,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.3144,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.3419,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.3695,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.3970,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.4246,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.4521,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.4797,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.5072,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.5348,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.5623,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.5899,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,2.6174,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,2.6450,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.7137,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.7313,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,1.7490,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,1.7667,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,1.7843,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,1.8020,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,1.8197,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,1.8373,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,1.8550,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,1.8727,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,1.8903,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,1.9080,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,1.9257,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,1.9433,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,1.9610,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,1.9787,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,1.9963,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,2.0140,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,2.0317,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,2.0493,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,2.0670,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,2.0847,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,2.1023,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,2.1200,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,2.1377,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,2.1553,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,2.1730,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,2.1907,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,2.2083,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,2.2260,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,2.2437,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,2.2613,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,1.8992,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,1.9139,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,1.9286,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,1.9433,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,1.9581,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,1.9728,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,1.9875,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,2.0022,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,2.0169,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,2.0317,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,2.0464,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,2.0611,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,2.0758,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,2.0906,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,2.1053,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,2.1200,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,2.1347,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,2.1494,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,2.1642,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,2.1789,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,2.1936,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,2.2083,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,2.2231,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,2.2378,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,2.2525,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,2.2672,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,2.2819,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,2.2967,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,2.3114,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,2.3261,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,2.3408,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,2.3556,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,240,250,0,30,90,0,500KCMIL,1,15,25,25,15.3500,6.3958,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,250,0,30,90,0,500KCMIL,1,25,25,25,30.7000,12.7917,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,250,0,30,90,0,500KCMIL,1,40,40,40,18.1500,7.5625,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,250,0,30,90,0,500KCMIL,1,50,55,55,15.2800,6.3667,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,250,0,30,90,0,500KCMIL,1,70,75,75,12.2750,5.1146,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,250,0,30,90,0,500KCMIL,1,80,95,95,9.2400,3.8500,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,250,0,30,90,0,500KCMIL,1,90,95,95,10.7800,4.4917,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,250,0,30,90,0,500KCMIL,1,100,110,110,9.8000,4.0833,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,250,0,30,90,0,500KCMIL,1,125,130,130,8.7300,3.6375,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,250,0,30,90,0,500KCMIL,1,125,130,130,9.7000,4.0417,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,250,0,30,90,0,500KCMIL,1,150,170,170,6.7100,2.7958,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,240,250,0,30,90,0,500KCMIL,1,150,170,170,7.3200,3.0500,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,240,250,0,30,90,0,500KCMIL,1,175,195,195,6.2855,2.6190,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,240,250,0,30,90,0,500KCMIL,1,175,195,195,6.7690,2.8204,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,240,250,0,30,90,0,500KCMIL,1,200,225,225,5.7450,2.3938,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,240,250,0,30,90,0,500KCMIL,1,200,225,225,6.1280,2.5533,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,240,250,0,30,90,0,500KCMIL,1,225,225,225,6.5110,2.7129,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,240,250,0,30,90,0,500KCMIL,1,225,225,225,6.8940,2.8725,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,240,250,0,30,90,0,500KCMIL,1,250,260,260,5.7760,2.4067,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,240,250,0,30,90,0,500KCMIL,1,250,260,260,6.0800,2.5333,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,240,250,0,30,90,0,500KCMIL,1,300,320,320,4.5045,1.8769,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,250,0,30,90,0,500KCMIL,1,300,320,320,4.7190,1.9663,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,250,0,30,90,0,500KCMIL,1,300,320,320,4.9335,2.0556,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,250,0,30,90,0,500KCMIL,1,300,320,320,5.1480,2.1450,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,250,0,30,90,0,500KCMIL,1,350,350,350,4.5875,1.9115,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,250,0,30,90,0,500KCMIL,1,350,350,350,4.7710,1.9879,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,250,0,30,90,0,500KCMIL,1,350,350,350,4.9545,2.0644,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,250,0,30,90,0,500KCMIL,1,350,350,350,5.1380,2.1408,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,250,0,30,90,0,500KCMIL,1,400,430,430,3.7410,1.5588,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,250,0,30,90,0,500KCMIL,1,400,430,430,3.8700,1.6125,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,250,0,30,90,0,500KCMIL,1,400,430,430,3.9990,1.6663,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,250,0,30,90,0,500KCMIL,1,400,430,430,4.1280,1.7200,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,250,0,30,90,0,500KCMIL,2,450,460,460,6.9878,2.9116,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,250,0,30,90,0,500KCMIL,2,450,460,460,7.1995,2.9998,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,250,0,30,90,0,500KCMIL,2,450,460,460,7.4113,3.0880,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,250,0,30,90,0,500KCMIL,2,450,460,460,7.6230,3.1763,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,250,0,30,90,0,500KCMIL,2,500,520,520,6.5398,2.7249,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,250,0,30,90,0,500KCMIL,2,500,520,520,6.7165,2.7985,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,250,0,30,90,0,500KCMIL,2,500,520,520,6.8933,2.8722,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,250,0,30,90,0,500KCMIL,2,500,520,520,7.0700,2.9458,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.4223,2.2593,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.5545,2.3144,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.6868,2.3695,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.8190,2.4246,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,250,0,30,90,0,500KCMIL,2,600,610,610,5.9513,2.4797,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,250,0,30,90,0,500KCMIL,2,600,610,610,6.0835,2.5348,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,250,0,30,90,0,500KCMIL,2,600,610,610,6.2158,2.5899,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,250,0,30,90,0,500KCMIL,2,600,610,610,6.3480,2.6450,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.1940,2.1642,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.3000,2.2083,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.4060,2.2525,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.5120,2.2967,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.6180,2.3408,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.7240,2.3850,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.8300,2.4292,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,250,0,30,90,0,500KCMIL,2,700,700,700,5.9360,2.4733,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,250,0,30,90,0,500KCMIL,3,800,840,840,5.7475,2.3948,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,250,0,30,90,0,500KCMIL,3,800,840,840,5.8483,2.4368,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,250,0,30,90,0,500KCMIL,3,800,840,840,5.9492,2.4788,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.0500,2.5208,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.1508,2.5628,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.2517,2.6049,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.3525,2.6469,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,250,0,30,90,0,500KCMIL,3,800,840,840,6.4533,2.6889,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,1.9139,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,1.9433,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,1.9728,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,2.0022,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,2.0317,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,2.0611,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,2.0906,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,2.1200,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,2.1494,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,2.1789,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,2.2083,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,2.2378,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,2.2672,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,2.2967,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.3261,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.3556,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,2.2317,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,2.2593,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,2.2868,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.3144,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.3419,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.3695,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.3970,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.4246,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.4521,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.4797,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.5072,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.5348,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.5623,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.5899,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,2.6174,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,2.6450,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.7137,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.7313,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,1.7490,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,1.7667,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,1.7843,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,1.8020,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,1.8197,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,1.8373,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,1.8550,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,1.8727,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,1.8903,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,1.9080,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,1.9257,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,1.9433,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,1.9610,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,1.9787,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,1.9963,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,2.0140,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,2.0317,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,2.0493,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,2.0670,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,2.0847,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,2.1023,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,2.1200,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,2.1377,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,2.1553,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,2.1730,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,2.1907,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,2.2083,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,2.2260,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,2.2437,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,2.2613,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,1.8992,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,1.9139,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,1.9286,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,1.9433,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,1.9581,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,1.9728,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,1.9875,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,2.0022,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,2.0169,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,2.0317,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,2.0464,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,2.0611,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,2.0758,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,2.0906,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,2.1053,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,2.1200,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,2.1347,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,2.1494,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,2.1642,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,2.1789,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,2.1936,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,2.2083,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,2.2231,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,2.2378,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,2.2525,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,2.2672,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,2.2819,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,2.2967,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,2.3114,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,2.3261,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,2.3408,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,2.3556,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,240,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,12.7917,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,25.5833,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,15.1250,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,12.7333,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,10.2292,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,7.7000,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,8.9833,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,8.1667,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,7.2750,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,240,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,8.0833,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,5.5917,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,240,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,6.1000,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,240,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,5.2379,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,240,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,5.6408,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,240,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,4.7875,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,240,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,5.1067,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,240,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,5.4258,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,240,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,5.7450,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,240,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,4.8133,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,240,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,5.0667,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,240,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,3.7538,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,3.9325,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,4.1113,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,4.2900,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,3.8229,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,3.9758,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,4.1288,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,4.2817,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,3.1175,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,3.2250,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,3.3325,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,3.4400,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,5.8231,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,5.9996,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,6.1760,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,6.3525,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,240,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,5.4498,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,5.5971,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,5.7444,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,5.8917,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,4.5185,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,4.6288,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,4.7390,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,4.8492,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,4.9594,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,5.0696,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,5.1798,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,5.2900,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,4.3283,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,4.4167,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,4.5050,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,4.5933,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,4.6817,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,4.7700,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,4.8583,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,4.9467,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,4.7896,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,4.8736,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,4.9576,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,5.0417,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,5.1257,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,5.2097,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,5.2938,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,5.3778,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,3.8278,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,3.8867,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,3.9456,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,4.0044,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,4.0633,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,4.1222,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,4.1811,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,4.2400,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,4.2989,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,4.3578,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,4.4167,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,4.4756,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,4.5344,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,4.5933,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,4.6522,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,4.7111,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,4.4634,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,4.5185,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,4.5736,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,4.6288,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,4.6839,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,4.7390,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,4.7941,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,4.8492,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,4.9043,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,4.9594,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,5.0145,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,5.0696,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,5.1247,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,5.1798,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,5.2349,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,5.2900,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,3.4273,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.4627,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,3.4980,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,3.5333,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,3.5687,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,3.6040,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,3.6393,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,3.6747,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,3.7100,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,3.7453,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,3.7807,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,3.8160,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,3.8513,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,3.8867,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,3.9220,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,3.9573,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,3.9927,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,4.0280,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,4.0633,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,4.0987,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,4.1340,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,4.1693,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,4.2047,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,4.2400,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,4.2753,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,4.3107,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,4.3460,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,4.3813,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,4.4167,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,4.4520,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,4.4873,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,4.5227,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,3.7983,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,3.8278,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,3.8572,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,3.8867,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,3.9161,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,3.9456,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,3.9750,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,4.0044,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,4.0339,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
