suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1380,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,4.0633,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,4.0928,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,4.1222,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,4.1517,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,4.1811,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,4.2106,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,4.2400,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,4.2694,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,4.2989,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,4.3283,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,4.3578,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,4.3872,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,4.4167,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,4.4461,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,4.4756,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,4.5050,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,4.5344,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,4.5639,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,4.5933,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,4.6228,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,4.6522,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,4.6817,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,4.7111,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,240,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,12.7917,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,240,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,25.5833,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,240,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,15.1250,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,240,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,12.7333,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,240,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,10.2292,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,240,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,7.7000,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,240,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,8.9833,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,240,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,8.1667,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,240,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,7.2750,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,240,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,8.0833,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,240,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,5.5917,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,240,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,6.1000,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,240,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,5.2379,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,240,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,5.6408,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,240,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,4.7875,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,240,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,5.1067,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,240,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,5.4258,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,240,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,5.7450,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,240,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,4.8133,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,240,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,5.0667,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,240,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,3.7538,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,240,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,3.9325,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,240,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,4.1113,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,240,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,4.2900,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,240,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,3.8229,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,240,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,3.9758,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,240,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,4.1288,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,240,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,4.2817,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,240,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,3.1175,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,240,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,3.2250,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,240,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,3.3325,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,240,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,3.4400,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,240,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,5.8231,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,240,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,5.9996,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,240,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,6.1760,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,240,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,6.3525,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,240,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,5.4498,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,240,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,5.5971,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,240,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,5.7444,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,240,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,5.8917,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,240,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,4.5185,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,240,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,4.6288,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,240,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,4.7390,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,240,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,4.8492,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,240,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,4.9594,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,240,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,5.0696,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,240,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,5.1798,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,240,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,5.2900,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,240,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,4.3283,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,240,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,4.4167,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,240,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,4.5050,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,4.5933,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,4.6817,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,4.7700,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,4.8583,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,4.9467,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,240,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,4.7896,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,240,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,4.8736,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,240,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,4.9576,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,5.0417,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,5.1257,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,5.2097,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,5.2938,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,5.3778,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,3.8278,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,3.8867,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,3.9456,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,4.0044,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,4.0633,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,4.1222,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,4.1811,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,4.2400,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,4.2989,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,4.3578,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,4.4167,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,4.4756,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,4.5344,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,4.5933,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,4.6522,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,4.7111,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,4.4634,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,4.5185,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,4.5736,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,4.6288,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,4.6839,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,4.7390,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,4.7941,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,4.8492,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,4.9043,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,4.9594,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,5.0145,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,5.0696,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,5.1247,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,5.1798,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,5.2349,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,240,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,5.2900,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,3.4273,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.4627,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,3.4980,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,3.5333,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,3.5687,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,3.6040,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,3.6393,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,3.6747,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,3.7100,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,3.7453,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,3.7807,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,3.8160,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,3.8513,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,3.8867,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,3.9220,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,3.9573,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,3.9927,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,4.0280,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,4.0633,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,4.0987,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,4.1340,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,4.1693,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,4.2047,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,4.2400,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,4.2753,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,4.3107,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,4.3460,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,4.3813,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,4.4167,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,4.4520,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,4.4873,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,240,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,4.5227,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,3.7983,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,3.8278,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,3.8572,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,3.8867,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,3.9161,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,3.9456,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,3.9750,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,4.0044,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,4.0339,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,4.0633,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,4.0928,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,4.1222,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,4.1517,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,4.1811,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,4.2106,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,4.2400,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,4.2694,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,4.2989,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,4.3283,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,4.3578,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,4.3872,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,4.4167,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,4.4461,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,4.4756,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,4.5050,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,4.5344,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,4.5639,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,4.5933,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,4.6228,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,4.6522,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,4.6817,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,240,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,4.7111,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,240,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,12.7917,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,25.5833,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,15.1250,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,12.7333,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,10.2292,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,7.7000,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,8.9833,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,8.1667,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,7.2750,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,8.0833,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,5.5917,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,240,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,6.1000,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,240,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,5.2379,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,240,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,5.6408,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,240,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,4.7875,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,240,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,5.1067,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,240,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,5.4258,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,240,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,5.7450,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,240,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,4.8133,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,240,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,5.0667,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,240,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,3.7538,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,3.9325,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,4.1113,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,4.2900,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,3.8229,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,3.9758,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,4.1288,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,4.2817,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,3.1175,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,3.2250,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,3.3325,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,3.4400,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,5.8231,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,5.9996,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,6.1760,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,6.3525,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,5.4498,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,5.5971,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,5.7444,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,5.8917,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,4.5185,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,4.6288,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,4.7390,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,4.8492,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,4.9594,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,5.0696,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,5.1798,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,5.2900,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,4.3283,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,4.4167,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,4.5050,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,4.5933,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,4.6817,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,4.7700,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,4.8583,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,4.9467,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,4.7896,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,4.8736,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,4.9576,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,5.0417,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,5.1257,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,5.2097,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,5.2938,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,5.3778,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,3.8278,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,3.8867,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,3.9456,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,4.0044,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,4.0633,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,4.1222,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,4.1811,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,4.2400,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,4.2989,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,4.3578,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,4.4167,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,4.4756,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,4.5344,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,4.5933,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,4.6522,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,4.7111,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,4.4634,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,4.5185,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,4.5736,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,4.6288,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,4.6839,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,4.7390,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,4.7941,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,4.8492,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,4.9043,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,4.9594,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,5.0145,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,5.0696,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,5.1247,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,5.1798,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,5.2349,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,5.2900,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,3.4273,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.4627,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,3.4980,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,3.5333,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,3.5687,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,3.6040,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,3.6393,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,3.6747,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,3.7100,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,3.7453,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,3.7807,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,3.8160,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,3.8513,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,3.8867,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,3.9220,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,3.9573,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,3.9927,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,4.0280,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,4.0633,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,4.0987,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,4.1340,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,4.1693,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,4.2047,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,4.2400,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,4.2753,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,4.3107,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,4.3460,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,4.3813,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,4.4167,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,4.4520,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,4.4873,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,4.5227,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,3.7983,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,3.8278,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,3.8572,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,3.8867,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,3.9161,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,3.9456,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,3.9750,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,4.0044,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,4.0339,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,4.0633,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,4.0928,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,4.1222,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,4.1517,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,4.1811,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,4.2106,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,4.2400,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,4.2694,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,4.2989,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,4.3283,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,4.3578,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,4.3872,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,4.4167,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,4.4461,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,4.4756,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,4.5050,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,4.5344,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,4.5639,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,4.5933,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,4.6228,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,4.6522,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,4.6817,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,4.7111,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,240,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,12.7917,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,25.5833,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,15.1250,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,12.7333,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,10.2292,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,7.7000,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,8.9833,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,8.1667,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,7.2750,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,8.0833,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,5.5917,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,240,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,6.1000,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,240,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,5.2379,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,240,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,5.6408,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,240,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,4.7875,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,240,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,5.1067,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,240,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,5.4258,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,240,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,5.7450,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,240,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,4.8133,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,240,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,5.0667,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,240,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,3.7538,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,3.9325,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,4.1113,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,4.2900,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,3.8229,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,3.9758,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,4.1288,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,4.2817,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,3.1175,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,3.2250,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,3.3325,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,3.4400,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,5.8231,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,5.9996,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,6.1760,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,6.3525,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,5.4498,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,5.5971,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,5.7444,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,5.8917,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,4.5185,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,4.6288,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,4.7390,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,4.8492,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,4.9594,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,5.0696,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,5.1798,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,5.2900,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,4.3283,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,4.4167,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,4.5050,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,4.5933,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,4.6817,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,4.7700,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,4.8583,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,4.9467,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,4.7896,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,4.8736,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,4.9576,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,5.0417,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,5.1257,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,5.2097,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,5.2938,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,5.3778,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,3.8278,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,3.8867,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,3.9456,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,4.0044,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,4.0633,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,4.1222,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,4.1811,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,4.2400,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,4.2989,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,4.3578,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,4.4167,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,4.4756,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,4.5344,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
