suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,120,3,240,1000,1,30,90,0,500KCMIL,1,150,170,170,29.2800,12.2000,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,240,1000,1,30,90,0,500KCMIL,1,175,195,195,25.1420,10.4758,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,240,1000,1,30,90,0,500KCMIL,1,175,195,195,27.0760,11.2817,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,240,1000,1,30,90,0,500KCMIL,1,200,225,225,22.9800,9.5750,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,240,1000,1,30,90,0,500KCMIL,1,200,225,225,24.5120,10.2133,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,240,1000,1,30,90,0,500KCMIL,1,225,225,225,26.0440,10.8517,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,240,1000,1,30,90,0,500KCMIL,1,225,225,225,27.5760,11.4900,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,240,1000,1,30,90,0,500KCMIL,1,250,260,260,23.1040,9.6267,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,240,1000,1,30,90,0,500KCMIL,1,250,260,260,24.3200,10.1333,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,240,1000,1,30,90,0,500KCMIL,1,300,320,320,18.0180,7.5075,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,1000,1,30,90,0,500KCMIL,1,300,320,320,18.8760,7.8650,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,1000,1,30,90,0,500KCMIL,1,300,320,320,19.7340,8.2225,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,1000,1,30,90,0,500KCMIL,1,300,320,320,20.5920,8.5800,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,1000,1,30,90,0,500KCMIL,1,350,350,350,18.3500,7.6458,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,1000,1,30,90,0,500KCMIL,1,350,350,350,19.0840,7.9517,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,1000,1,30,90,0,500KCMIL,1,350,350,350,19.8180,8.2575,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,1000,1,30,90,0,500KCMIL,1,350,350,350,20.5520,8.5633,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,1000,1,30,90,0,500KCMIL,1,400,430,430,14.9640,6.2350,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,1000,1,30,90,0,500KCMIL,1,400,430,430,15.4800,6.4500,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,1000,1,30,90,0,500KCMIL,1,400,430,430,15.9960,6.6650,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,1000,1,30,90,0,500KCMIL,1,400,430,430,16.5120,6.8800,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,1000,1,30,90,0,500KCMIL,2,450,460,460,27.9510,11.6463,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,1000,1,30,90,0,500KCMIL,2,450,460,460,28.7980,11.9992,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,1000,1,30,90,0,500KCMIL,2,450,460,460,29.6450,12.3521,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,1000,1,30,90,0,500KCMIL,2,450,460,460,30.4920,12.7050,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,1000,1,30,90,0,500KCMIL,2,500,520,520,26.1590,10.8996,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,1000,1,30,90,0,500KCMIL,2,500,520,520,26.8660,11.1942,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,1000,1,30,90,0,500KCMIL,2,500,520,520,27.5730,11.4888,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,1000,1,30,90,0,500KCMIL,2,500,520,520,28.2800,11.7833,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,1000,1,30,90,0,500KCMIL,2,600,610,610,21.6890,9.0371,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,1000,1,30,90,0,500KCMIL,2,600,610,610,22.2180,9.2575,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,1000,1,30,90,0,500KCMIL,2,600,610,610,22.7470,9.4779,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,1000,1,30,90,0,500KCMIL,2,600,610,610,23.2760,9.6983,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,1000,1,30,90,0,500KCMIL,2,600,610,610,23.8050,9.9188,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,1000,1,30,90,0,500KCMIL,2,600,610,610,24.3340,10.1392,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,1000,1,30,90,0,500KCMIL,2,600,610,610,24.8630,10.3596,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,1000,1,30,90,0,500KCMIL,2,600,610,610,25.3920,10.5800,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,1000,1,30,90,0,500KCMIL,2,700,700,700,20.7760,8.6567,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,1000,1,30,90,0,500KCMIL,2,700,700,700,21.2000,8.8333,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,1000,1,30,90,0,500KCMIL,2,700,700,700,21.6240,9.0100,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,1000,1,30,90,0,500KCMIL,2,700,700,700,22.0480,9.1867,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,1000,1,30,90,0,500KCMIL,2,700,700,700,22.4720,9.3633,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,1000,1,30,90,0,500KCMIL,2,700,700,700,22.8960,9.5400,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,1000,1,30,90,0,500KCMIL,2,700,700,700,23.3200,9.7167,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,1000,1,30,90,0,500KCMIL,2,700,700,700,23.7440,9.8933,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,1000,1,30,90,0,500KCMIL,3,800,840,840,22.9900,9.5792,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,1000,1,30,90,0,500KCMIL,3,800,840,840,23.3933,9.7472,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,1000,1,30,90,0,500KCMIL,3,800,840,840,23.7967,9.9153,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,1000,1,30,90,0,500KCMIL,3,800,840,840,24.2000,10.0833,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,1000,1,30,90,0,500KCMIL,3,800,840,840,24.6033,10.2514,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,1000,1,30,90,0,500KCMIL,3,800,840,840,25.0067,10.4194,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,1000,1,30,90,0,500KCMIL,3,800,840,840,25.4100,10.5875,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,1000,1,30,90,0,500KCMIL,3,800,840,840,25.8133,10.7556,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,7.6556,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,7.7733,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,7.8911,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,8.0089,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,8.1267,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,8.2444,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,8.3622,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,8.4800,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,8.5978,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,8.7156,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,8.8333,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,8.9511,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,9.0689,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,9.1867,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,9.3044,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,9.4222,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,8.9269,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,9.0371,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,9.1473,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,9.2575,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,9.3677,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,9.4779,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,9.5881,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,9.6983,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,9.8085,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,9.9188,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,10.0290,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,10.1392,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,10.2494,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,10.3596,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,10.4698,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,10.5800,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,6.8547,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,6.9253,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,6.9960,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,7.0667,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,7.1373,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,7.2080,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,7.2787,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,7.3493,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,7.4200,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,7.4907,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,7.5613,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,7.6320,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,7.7027,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,7.7733,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,7.8440,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,7.9147,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,7.9853,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,8.0560,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,8.1267,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,8.1973,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,8.2680,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,8.3387,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,8.4093,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,8.4800,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,8.5507,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,8.6213,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,8.6920,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,8.7627,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,8.8333,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,8.9040,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,8.9747,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,9.0453,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,7.5967,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,7.6556,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,7.7144,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,7.7733,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,7.8322,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,7.8911,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,7.9500,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,8.0089,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,8.0678,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,8.1267,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,8.1856,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,8.2444,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,8.3033,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,8.3622,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,8.4211,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,8.4800,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,8.5389,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,8.5978,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,8.6567,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,8.7156,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,8.7744,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,8.8333,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,8.8922,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,8.9511,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,9.0100,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,9.0689,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,9.1278,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,9.1867,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,9.2456,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,9.3044,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,9.3633,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,9.4222,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,240,1000,0,30,90,0,500KCMIL,1,15,25,25,61.4000,25.5833,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,240,1000,0,30,90,0,500KCMIL,1,25,25,25,122.8000,51.1667,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,240,1000,0,30,90,0,500KCMIL,1,40,40,40,72.6000,30.2500,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,240,1000,0,30,90,0,500KCMIL,1,50,55,55,61.1200,25.4667,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,240,1000,0,30,90,0,500KCMIL,1,70,75,75,49.1000,20.4583,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,240,1000,0,30,90,0,500KCMIL,1,80,95,95,36.9600,15.4000,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,240,1000,0,30,90,0,500KCMIL,1,90,95,95,43.1200,17.9667,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,240,1000,0,30,90,0,500KCMIL,1,100,110,110,39.2000,16.3333,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,240,1000,0,30,90,0,500KCMIL,1,125,130,130,34.9200,14.5500,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,240,1000,0,30,90,0,500KCMIL,1,125,130,130,38.8000,16.1667,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,240,1000,0,30,90,0,500KCMIL,1,150,170,170,26.8400,11.1833,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,240,1000,0,30,90,0,500KCMIL,1,150,170,170,29.2800,12.2000,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,240,1000,0,30,90,0,500KCMIL,1,175,195,195,25.1420,10.4758,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,240,1000,0,30,90,0,500KCMIL,1,175,195,195,27.0760,11.2817,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,240,1000,0,30,90,0,500KCMIL,1,200,225,225,22.9800,9.5750,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,240,1000,0,30,90,0,500KCMIL,1,200,225,225,24.5120,10.2133,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,240,1000,0,30,90,0,500KCMIL,1,225,225,225,26.0440,10.8517,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,240,1000,0,30,90,0,500KCMIL,1,225,225,225,27.5760,11.4900,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,240,1000,0,30,90,0,500KCMIL,1,250,260,260,23.1040,9.6267,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,240,1000,0,30,90,0,500KCMIL,1,250,260,260,24.3200,10.1333,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,240,1000,0,30,90,0,500KCMIL,1,300,320,320,18.0180,7.5075,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,240,1000,0,30,90,0,500KCMIL,1,300,320,320,18.8760,7.8650,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,240,1000,0,30,90,0,500KCMIL,1,300,320,320,19.7340,8.2225,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,240,1000,0,30,90,0,500KCMIL,1,300,320,320,20.5920,8.5800,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,240,1000,0,30,90,0,500KCMIL,1,350,350,350,18.3500,7.6458,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,240,1000,0,30,90,0,500KCMIL,1,350,350,350,19.0840,7.9517,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,240,1000,0,30,90,0,500KCMIL,1,350,350,350,19.8180,8.2575,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,240,1000,0,30,90,0,500KCMIL,1,350,350,350,20.5520,8.5633,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,240,1000,0,30,90,0,500KCMIL,1,400,430,430,14.9640,6.2350,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,240,1000,0,30,90,0,500KCMIL,1,400,430,430,15.4800,6.4500,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,240,1000,0,30,90,0,500KCMIL,1,400,430,430,15.9960,6.6650,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,240,1000,0,30,90,0,500KCMIL,1,400,430,430,16.5120,6.8800,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,240,1000,0,30,90,0,500KCMIL,2,450,460,460,27.9510,11.6463,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,240,1000,0,30,90,0,500KCMIL,2,450,460,460,28.7980,11.9992,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,240,1000,0,30,90,0,500KCMIL,2,450,460,460,29.6450,12.3521,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,240,1000,0,30,90,0,500KCMIL,2,450,460,460,30.4920,12.7050,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,240,1000,0,30,90,0,500KCMIL,2,500,520,520,26.1590,10.8996,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,240,1000,0,30,90,0,500KCMIL,2,500,520,520,26.8660,11.1942,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,240,1000,0,30,90,0,500KCMIL,2,500,520,520,27.5730,11.4888,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,240,1000,0,30,90,0,500KCMIL,2,500,520,520,28.2800,11.7833,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,240,1000,0,30,90,0,500KCMIL,2,600,610,610,21.6890,9.0371,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,240,1000,0,30,90,0,500KCMIL,2,600,610,610,22.2180,9.2575,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,240,1000,0,30,90,0,500KCMIL,2,600,610,610,22.7470,9.4779,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,240,1000,0,30,90,0,500KCMIL,2,600,610,610,23.2760,9.6983,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,240,1000,0,30,90,0,500KCMIL,2,600,610,610,23.8050,9.9188,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,240,1000,0,30,90,0,500KCMIL,2,600,610,610,24.3340,10.1392,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,240,1000,0,30,90,0,500KCMIL,2,600,610,610,24.8630,10.3596,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,240,1000,0,30,90,0,500KCMIL,2,600,610,610,25.3920,10.5800,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,240,1000,0,30,90,0,500KCMIL,2,700,700,700,20.7760,8.6567,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,240,1000,0,30,90,0,500KCMIL,2,700,700,700,21.2000,8.8333,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,240,1000,0,30,90,0,500KCMIL,2,700,700,700,21.6240,9.0100,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,240,1000,0,30,90,0,500KCMIL,2,700,700,700,22.0480,9.1867,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,240,1000,0,30,90,0,500KCMIL,2,700,700,700,22.4720,9.3633,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,240,1000,0,30,90,0,500KCMIL,2,700,700,700,22.8960,9.5400,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,240,1000,0,30,90,0,500KCMIL,2,700,700,700,23.3200,9.7167,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,240,1000,0,30,90,0,500KCMIL,2,700,700,700,23.7440,9.8933,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,240,1000,0,30,90,0,500KCMIL,3,800,840,840,22.9900,9.5792,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,240,1000,0,30,90,0,500KCMIL,3,800,840,840,23.3933,9.7472,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,240,1000,0,30,90,0,500KCMIL,3,800,840,840,23.7967,9.9153,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,240,1000,0,30,90,0,500KCMIL,3,800,840,840,24.2000,10.0833,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,240,1000,0,30,90,0,500KCMIL,3,800,840,840,24.6033,10.2514,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,240,1000,0,30,90,0,500KCMIL,3,800,840,840,25.0067,10.4194,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,240,1000,0,30,90,0,500KCMIL,3,800,840,840,25.4100,10.5875,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,240,1000,0,30,90,0,500KCMIL,3,800,840,840,25.8133,10.7556,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,7.6556,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,7.7733,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,7.8911,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,8.0089,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,8.1267,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,8.2444,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,8.3622,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,8.4800,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,8.5978,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,8.7156,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,8.8333,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,8.9511,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,9.0689,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,9.1867,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,9.3044,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,240,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,9.4222,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,8.9269,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,9.0371,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,9.1473,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,9.2575,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,9.3677,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,9.4779,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,9.5881,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,9.6983,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,9.8085,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,9.9188,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,10.0290,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,10.1392,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,10.2494,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,10.3596,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,10.4698,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,240,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,10.5800,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,6.8547,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,6.9253,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,6.9960,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,7.0667,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,7.1373,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,7.2080,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,7.2787,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,7.3493,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,7.4200,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,7.4907,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,7.5613,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,7.6320,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,7.7027,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,7.7733,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,7.8440,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,7.9147,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,7.9853,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,8.0560,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,8.1267,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,8.1973,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,8.2680,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,8.3387,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,8.4093,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,8.4800,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,8.5507,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,8.6213,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,8.6920,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,8.7627,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,8.8333,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,8.9040,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,8.9747,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,240,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,9.0453,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,7.5967,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,7.6556,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,7.7144,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,7.7733,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,7.8322,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,7.8911,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,7.9500,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,8.0089,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,8.0678,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,8.1267,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,8.1856,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,8.2444,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,8.3033,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,8.3622,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,8.4211,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,8.4800,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,8.5389,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,8.5978,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,8.6567,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,8.7156,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,8.7744,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,8.8333,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,8.8922,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,8.9511,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,9.0100,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,9.0689,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,9.1278,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,9.1867,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,9.2456,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,9.3044,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,9.3633,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,240,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,9.4222,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,277,10,1,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2217,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,10,1,30,90,0,500KCMIL,1,25,25,25,1.2280,0.4433,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,10,1,30,90,0,500KCMIL,1,40,40,40,0.7260,0.2621,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,10,1,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2206,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,10,1,30,90,0,500KCMIL,1,70,75,75,0.4910,0.1773,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,10,1,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1334,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,10,1,30,90,0,500KCMIL,1,90,95,95,0.4312,0.1557,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,10,1,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1415,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,10,1,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1261,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,10,1,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1401,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,10,1,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0969,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,277,10,1,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1057,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,277,10,1,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0908,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,277,10,1,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0977,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,277,10,1,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0830,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,277,10,1,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0885,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,277,10,1,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0940,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,277,10,1,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0996,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,277,10,1,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0834,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,277,10,1,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0878,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,277,10,1,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0650,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,10,1,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0681,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,10,1,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0712,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,10,1,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0743,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,10,1,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0662,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,10,1,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0689,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,10,1,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0715,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,10,1,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0742,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,10,1,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0540,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,10,1,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0559,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,10,1,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0577,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,10,1,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0596,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,10,1,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1009,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,10,1,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1040,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,10,1,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1070,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,10,1,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1101,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,10,1,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0944,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,10,1,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0970,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,10,1,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0995,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,10,1,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1021,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0783,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0802,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0821,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0840,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0859,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0878,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0898,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0917,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0750,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0765,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0781,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0796,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0811,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0827,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0842,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0857,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0830,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0845,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0859,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0874,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0888,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0903,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0917,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0932,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0663,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0674,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0684,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0694,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0704,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0714,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0725,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0735,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0745,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0755,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0765,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0776,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0786,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0796,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0806,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0816,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0773,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0783,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0793,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0802,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0812,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0821,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0831,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0840,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0850,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0859,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0869,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0878,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0888,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0898,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0907,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
