suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,960,1,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0917,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0594,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0600,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0606,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0612,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0618,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0625,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0631,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0637,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0643,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0649,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0655,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0661,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0667,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0674,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0680,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0686,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0692,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0698,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0704,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0710,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0716,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0722,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0729,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0735,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0741,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0747,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0753,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0759,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0765,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0771,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0778,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0784,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0658,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0663,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0668,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0674,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0679,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0684,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0689,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0694,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0699,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0704,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0709,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0714,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0719,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0725,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0730,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0735,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0740,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0745,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0750,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0755,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0760,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0765,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0770,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0776,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0781,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0786,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0791,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0796,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0801,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0806,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0811,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0816,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,277,10,0,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2217,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,10,0,30,90,0,500KCMIL,1,25,25,25,1.2280,0.4433,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,10,0,30,90,0,500KCMIL,1,40,40,40,0.7260,0.2621,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,10,0,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2206,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,10,0,30,90,0,500KCMIL,1,70,75,75,0.4910,0.1773,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,10,0,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1334,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,10,0,30,90,0,500KCMIL,1,90,95,95,0.4312,0.1557,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,10,0,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1415,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,10,0,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1261,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,10,0,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1401,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,10,0,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0969,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,277,10,0,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1057,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,277,10,0,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0908,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,277,10,0,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0977,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,277,10,0,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0830,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,277,10,0,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0885,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,277,10,0,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0940,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,277,10,0,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0996,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,277,10,0,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0834,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,277,10,0,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0878,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,277,10,0,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0650,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,10,0,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0681,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,10,0,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0712,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,10,0,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0743,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,10,0,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0662,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,10,0,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0689,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,10,0,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0715,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,10,0,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0742,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,10,0,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0540,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,10,0,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0559,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,10,0,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0577,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,10,0,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0596,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,10,0,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1009,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,10,0,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1040,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,10,0,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1070,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,10,0,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1101,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,10,0,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0944,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,10,0,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0970,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,10,0,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0995,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,10,0,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1021,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0783,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0802,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0821,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0840,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0859,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0878,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0898,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0917,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0750,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0765,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0781,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0796,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0811,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0827,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0842,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0857,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0830,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0845,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0859,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0874,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0888,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0903,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0917,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0932,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0663,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0674,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0684,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0694,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0704,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0714,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0725,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0735,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0745,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0755,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0765,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0776,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0786,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0796,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0806,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0816,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0773,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0783,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0793,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0802,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0812,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0821,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0831,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0840,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0850,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0859,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0869,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0878,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0888,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0898,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0907,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0917,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0594,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0600,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0606,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0612,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0618,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0625,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0631,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0637,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0643,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0649,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0655,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0661,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0667,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0674,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0680,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0686,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0692,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0698,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0704,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0710,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0716,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0722,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0729,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0735,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0741,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0747,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0753,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0759,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0765,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0771,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0778,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0784,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0658,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0663,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0668,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0674,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0679,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0684,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0689,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0694,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0699,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0704,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0709,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0714,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0719,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0725,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0730,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0735,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0740,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0745,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0750,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0755,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0760,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0765,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0770,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0776,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0781,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0786,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0791,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0796,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0801,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0806,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0811,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0816,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,277,10,1,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2217,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,277,10,1,30,90,0,500KCMIL,1,25,25,25,1.2280,0.4433,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,10,1,30,90,0,500KCMIL,1,40,40,40,0.7260,0.2621,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,10,1,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2206,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,10,1,30,90,0,500KCMIL,1,70,75,75,0.4910,0.1773,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,10,1,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1334,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,10,1,30,90,0,500KCMIL,1,90,95,95,0.4312,0.1557,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,10,1,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1415,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,10,1,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1261,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,10,1,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1401,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,10,1,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0969,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,277,10,1,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1057,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,277,10,1,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0908,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,277,10,1,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0977,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,277,10,1,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0830,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,277,10,1,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0885,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,277,10,1,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0940,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,277,10,1,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0996,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,277,10,1,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0834,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,277,10,1,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0878,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,277,10,1,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0650,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,10,1,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0681,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,10,1,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0712,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,10,1,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0743,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,10,1,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0662,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,10,1,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0689,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,10,1,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0715,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,10,1,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0742,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,10,1,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0540,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,10,1,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0559,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,10,1,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0577,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,10,1,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0596,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,277,10,1,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1009,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,10,1,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1040,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,10,1,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1070,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,10,1,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1101,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,10,1,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0944,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,10,1,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0970,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,10,1,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0995,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,10,1,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1021,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0783,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0802,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0821,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0840,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0859,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0878,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0898,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,10,1,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0917,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0750,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0765,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0781,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0796,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0811,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0827,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0842,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,10,1,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0857,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0830,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0845,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0859,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0874,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0888,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0903,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0917,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,10,1,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0932,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0663,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0674,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0684,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0694,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0704,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0714,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0725,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0735,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0745,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0755,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0765,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0776,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0786,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0796,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0806,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0816,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0773,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0783,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0793,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0802,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0812,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0821,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0831,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0840,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0850,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0859,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0869,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0878,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0888,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0898,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0907,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0917,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0594,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0600,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0606,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0612,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0618,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0625,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0631,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0637,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0643,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0649,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0655,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0661,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0667,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0674,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0680,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0686,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0692,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0698,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0704,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0710,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0716,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0722,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0729,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0735,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0741,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0747,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0753,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0759,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0765,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0771,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0778,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0784,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0658,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0663,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0668,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0674,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0679,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0684,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0689,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0694,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0699,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0704,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0709,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0714,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0719,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0725,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0730,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0735,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0740,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0745,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0750,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0755,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0760,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0765,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0770,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0776,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0781,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0786,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0791,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0796,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0801,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0806,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0811,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0816,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,277,10,0,30,90,0,500KCMIL,1,15,25,25,0.6140,0.2217,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,277,10,0,30,90,0,500KCMIL,1,25,25,25,1.2280,0.4433,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,10,0,30,90,0,500KCMIL,1,40,40,40,0.7260,0.2621,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,10,0,30,90,0,500KCMIL,1,50,55,55,0.6112,0.2206,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,10,0,30,90,0,500KCMIL,1,70,75,75,0.4910,0.1773,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,10,0,30,90,0,500KCMIL,1,80,95,95,0.3696,0.1334,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,10,0,30,90,0,500KCMIL,1,90,95,95,0.4312,0.1557,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,10,0,30,90,0,500KCMIL,1,100,110,110,0.3920,0.1415,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,10,0,30,90,0,500KCMIL,1,125,130,130,0.3492,0.1261,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,10,0,30,90,0,500KCMIL,1,125,130,130,0.3880,0.1401,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,10,0,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0969,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,277,10,0,30,90,0,500KCMIL,1,150,170,170,0.2928,0.1057,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,277,10,0,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0908,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,277,10,0,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0977,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,277,10,0,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0830,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,277,10,0,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0885,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,277,10,0,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0940,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,277,10,0,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0996,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,277,10,0,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0834,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,277,10,0,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0878,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,277,10,0,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0650,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,10,0,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0681,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,10,0,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0712,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,10,0,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0743,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,10,0,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0662,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,10,0,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0689,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,10,0,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0715,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,10,0,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0742,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,10,0,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0540,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,10,0,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0559,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,10,0,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0577,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,10,0,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0596,37.88,-,(3) 500KCMIL CU THHN/THWN-2
