suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,330,3,277,10,0,30,90,0,500KCMIL,2,450,460,460,0.2795,0.1009,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,10,0,30,90,0,500KCMIL,2,450,460,460,0.2880,0.1040,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,10,0,30,90,0,500KCMIL,2,450,460,460,0.2965,0.1070,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,10,0,30,90,0,500KCMIL,2,450,460,460,0.3049,0.1101,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,10,0,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0944,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,10,0,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0970,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,10,0,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0995,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,10,0,30,90,0,500KCMIL,2,500,520,520,0.2828,0.1021,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0783,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0802,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0821,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0840,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0859,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0878,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0898,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,10,0,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0917,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0750,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0765,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0781,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0796,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0811,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0827,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0842,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,10,0,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0857,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0830,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0845,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0859,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0874,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0888,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0903,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0917,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,10,0,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0932,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0663,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0674,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0684,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0694,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0704,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0714,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0725,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0735,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0745,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0755,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0765,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0776,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0786,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0796,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0806,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0816,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0773,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0783,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0793,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0802,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0812,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0821,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0831,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0840,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0850,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0859,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0869,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0878,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0888,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0898,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0907,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0917,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0594,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0600,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0606,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0612,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0618,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0625,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0631,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0637,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0643,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0649,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0655,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0661,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0667,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0674,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0680,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0686,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0692,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0698,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0704,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0710,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0716,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0722,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0729,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0735,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0741,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0747,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0753,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0759,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0765,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0771,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0778,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0784,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0658,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0663,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0668,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0674,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0679,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0684,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0689,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0694,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0699,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0704,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0709,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0714,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0719,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0725,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0730,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0735,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0740,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0745,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0750,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0755,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0760,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0765,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0770,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0776,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0781,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0786,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0791,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0796,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0801,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0806,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0811,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0816,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,277,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,1.1083,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,2.2166,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,1.3105,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,1.1032,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,0.8863,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,0.6671,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,0.7783,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,0.7076,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,0.6303,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,0.7004,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,0.4845,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,277,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,0.5285,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,277,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,0.4538,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,277,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,0.4887,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,277,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.4148,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,277,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,0.4425,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,277,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,0.4701,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,277,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,0.4978,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,277,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.4170,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,277,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,0.4390,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,277,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.3252,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.3407,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.3562,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.3717,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.3312,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.3445,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.3577,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.3710,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.2701,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.2794,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.2887,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.2981,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,0.5045,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,0.5198,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,0.5351,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,0.5504,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,0.4722,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,0.4849,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,0.4977,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,0.5105,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.3915,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.4010,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.4106,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.4201,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.4297,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,0.4392,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,0.4488,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,0.4583,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.3750,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.3827,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.3903,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.3980,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.4056,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.4133,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.4209,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.4286,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.4150,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.4223,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.4295,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,0.4368,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,0.4441,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,0.4514,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,0.4587,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,0.4659,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.3316,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.3368,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.3419,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.3470,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.3521,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.3572,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.3623,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.3674,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.3725,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.3776,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.3827,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.3878,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.3929,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.3980,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.4031,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.4082,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.3867,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.3915,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.3963,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.4010,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.4058,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.4106,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.4154,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.4201,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.4249,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.4297,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.4345,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.4392,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.4440,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.4488,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.4536,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.4583,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.2970,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3000,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.3031,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.3061,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.3092,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.3123,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.3153,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.3184,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.3214,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.3245,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.3276,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.3306,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.3337,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.3368,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.3398,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.3429,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.3459,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.3490,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.3521,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.3551,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.3582,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.3612,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.3643,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.3674,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.3704,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.3735,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.3765,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.3796,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.3827,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.3857,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.3888,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.3919,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.3291,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.3316,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.3342,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.3368,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.3393,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.3419,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.3444,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.3470,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.3495,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.3521,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.3546,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.3572,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.3597,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.3623,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.3648,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.3674,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.3699,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.3725,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.3750,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.3776,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.3801,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.3827,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.3852,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.3878,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.3903,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.3929,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.3954,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.3980,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.4005,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.4031,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.4056,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.4082,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,277,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,1.1083,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,2.2166,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,1.3105,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,1.1032,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,0.8863,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,0.6671,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,0.7783,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,0.7076,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,0.6303,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,0.7004,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,0.4845,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,277,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,0.5285,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,277,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,0.4538,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,277,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,0.4887,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,277,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.4148,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,277,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,0.4425,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,277,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,0.4701,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,277,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,0.4978,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,277,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.4170,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,277,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,0.4390,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,277,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.3252,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.3407,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.3562,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.3717,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.3312,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.3445,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.3577,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.3710,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.2701,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.2794,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.2887,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.2981,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.5045,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.5198,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.5351,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.5504,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.4722,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.4849,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.4977,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.5105,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.3915,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.4010,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.4106,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.4201,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.4297,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.4392,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.4488,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.4583,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.3750,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.3827,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.3903,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.3980,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.4056,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.4133,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.4209,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.4286,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.4150,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.4223,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.4295,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.4368,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.4441,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.4514,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.4587,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.4659,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.3316,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.3368,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.3419,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.3470,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.3521,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.3572,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.3623,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.3674,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.3725,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.3776,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.3827,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.3878,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.3929,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.3980,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.4031,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.4082,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.3867,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.3915,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.3963,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.4010,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.4058,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.4106,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.4154,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.4201,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.4249,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.4297,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.4345,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.4392,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.4440,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.4488,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.4536,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.4583,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.2970,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3000,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.3031,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.3061,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.3092,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.3123,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.3153,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.3184,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.3214,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.3245,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.3276,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.3306,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.3337,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.3368,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.3398,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.3429,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.3459,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.3490,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.3521,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.3551,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.3582,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.3612,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.3643,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.3674,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.3704,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.3735,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.3765,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.3796,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.3827,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.3857,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.3888,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.3919,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.3291,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.3316,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.3342,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.3368,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.3393,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.3419,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.3444,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.3470,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.3495,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.3521,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.3546,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.3572,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
