suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1410,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.3597,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.3623,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.3648,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.3674,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.3699,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.3725,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.3750,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.3776,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.3801,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.3827,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.3852,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.3878,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.3903,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.3929,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.3954,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.3980,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.4005,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.4031,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.4056,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.4082,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,277,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,1.1083,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,277,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,2.2166,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,1.3105,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,1.1032,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,0.8863,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,0.6671,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,0.7783,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,0.7076,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,0.6303,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,0.7004,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,0.4845,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,277,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,0.5285,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,277,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,0.4538,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,277,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,0.4887,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,277,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.4148,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,277,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,0.4425,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,277,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,0.4701,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,277,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,0.4978,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,277,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.4170,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,277,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,0.4390,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,277,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.3252,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.3407,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.3562,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.3717,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.3312,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.3445,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.3577,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.3710,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.2701,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.2794,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.2887,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.2981,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,277,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,0.5045,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,0.5198,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,0.5351,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,0.5504,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,0.4722,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,0.4849,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,0.4977,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,0.5105,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.3915,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.4010,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.4106,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.4201,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.4297,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,0.4392,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,0.4488,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,0.4583,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.3750,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.3827,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.3903,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.3980,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.4056,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.4133,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.4209,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.4286,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.4150,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.4223,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.4295,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,0.4368,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,0.4441,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,0.4514,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,0.4587,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,0.4659,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.3316,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.3368,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.3419,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.3470,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.3521,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.3572,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.3623,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.3674,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.3725,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.3776,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.3827,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.3878,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.3929,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.3980,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.4031,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.4082,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.3867,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.3915,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.3963,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.4010,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.4058,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.4106,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.4154,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.4201,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.4249,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.4297,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.4345,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.4392,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.4440,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.4488,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.4536,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.4583,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.2970,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3000,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.3031,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.3061,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.3092,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.3123,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.3153,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.3184,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.3214,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.3245,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.3276,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.3306,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.3337,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.3368,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.3398,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.3429,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.3459,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.3490,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.3521,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.3551,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.3582,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.3612,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.3643,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.3674,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.3704,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.3735,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.3765,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.3796,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.3827,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.3857,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.3888,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.3919,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.3291,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.3316,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.3342,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.3368,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.3393,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.3419,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.3444,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.3470,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.3495,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.3521,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.3546,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.3572,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.3597,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.3623,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.3648,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.3674,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.3699,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.3725,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.3750,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.3776,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.3801,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.3827,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.3852,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.3878,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.3903,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.3929,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.3954,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.3980,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.4005,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.4031,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.4056,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.4082,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,277,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,1.1083,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,277,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,2.2166,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,1.3105,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,1.1032,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,0.8863,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,0.6671,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,0.7783,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,0.7076,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,0.6303,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,0.7004,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,0.4845,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,277,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,0.5285,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,277,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,0.4538,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,277,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,0.4887,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,277,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.4148,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,277,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,0.4425,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,277,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,0.4701,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,277,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,0.4978,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,277,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.4170,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,277,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,0.4390,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,277,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.3252,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.3407,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.3562,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.3717,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.3312,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.3445,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.3577,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.3710,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.2701,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.2794,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.2887,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.2981,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,277,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.5045,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.5198,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.5351,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.5504,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.4722,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.4849,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.4977,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.5105,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.3915,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.4010,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.4106,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.4201,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.4297,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.4392,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.4488,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.4583,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.3750,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.3827,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.3903,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.3980,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.4056,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.4133,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.4209,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.4286,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.4150,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.4223,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.4295,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.4368,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.4441,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.4514,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.4587,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.4659,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.3316,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.3368,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.3419,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.3470,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.3521,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.3572,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.3623,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.3674,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.3725,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.3776,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.3827,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.3878,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.3929,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.3980,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.4031,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.4082,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.3867,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.3915,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.3963,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.4010,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.4058,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.4106,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.4154,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.4201,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.4249,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.4297,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.4345,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.4392,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.4440,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.4488,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.4536,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.4583,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.2970,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.3000,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.3031,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.3061,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.3092,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.3123,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.3153,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.3184,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.3214,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.3245,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.3276,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.3306,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.3337,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.3368,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.3398,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.3429,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.3459,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.3490,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.3521,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.3551,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.3582,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.3612,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.3643,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.3674,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.3704,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.3735,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.3765,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.3796,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.3827,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.3857,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.3888,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.3919,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.3291,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.3316,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.3342,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.3368,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.3393,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.3419,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.3444,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.3470,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.3495,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.3521,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.3546,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.3572,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.3597,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.3623,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.3648,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.3674,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.3699,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.3725,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.3750,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.3776,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.3801,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.3827,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.3852,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.3878,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.3903,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.3929,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.3954,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.3980,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.4005,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.4031,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.4056,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.4082,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,277,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,2.2166,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,4.4332,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,2.6209,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,2.2065,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,1.7726,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,1.3343,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,1.5567,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,1.4152,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,1.2606,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,1.4007,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,0.9690,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,277,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,1.0570,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,277,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,0.9077,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,277,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,0.9775,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,277,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,0.8296,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,277,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,0.8849,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,277,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,0.9402,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,277,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,0.9955,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,277,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,0.8341,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,277,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,0.8780,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,277,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.6505,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.6814,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.7124,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.7434,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.6625,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.6890,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.7155,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.7419,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.5402,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.5588,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.5775,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.5961,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,1.0091,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,1.0396,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,1.0702,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,1.1008,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,0.9444,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,0.9699,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,0.9954,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,1.0209,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,0.7830,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,0.8021,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,0.8212,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,0.8403,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,0.8594,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,0.8785,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,0.8976,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,0.9167,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.7500,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,0.7653,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,0.7806,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,0.7960,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,0.8113,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,0.8266,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,0.8419,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,0.8572,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,0.8300,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,0.8445,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,0.8591,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,0.8736,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,0.8882,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,0.9028,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,0.9173,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,0.9319,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.6633,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.6735,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.6837,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.6939,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.7041,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.7143,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.7245,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.7347,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.7449,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.7551,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.7653,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
