suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,760,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.7755,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.7858,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.7960,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.8062,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.8164,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.7734,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.7830,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.7925,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.8021,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.8116,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.8212,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.8307,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.8403,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.8498,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.8594,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.8689,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.8785,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.8880,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.8976,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.9071,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.9167,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.5939,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.6000,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.6062,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.6123,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.6184,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.6245,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.6306,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.6368,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.6429,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.6490,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.6551,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.6613,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.6674,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.6735,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.6796,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.6857,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.6919,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.6980,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.7041,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.7102,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.7164,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.7225,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.7286,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.7347,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.7409,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.7470,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.7531,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.7592,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.7653,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.7715,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.7776,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.7837,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.6582,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.6633,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.6684,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.6735,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.6786,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.6837,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.6888,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.6939,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.6990,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.7041,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.7092,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.7143,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.7194,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.7245,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.7296,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.7347,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.7398,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.7449,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.7500,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.7551,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.7602,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.7653,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.7704,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.7755,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.7806,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.7858,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.7909,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.7960,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.8011,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.8062,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.8113,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.8164,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,277,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,2.2166,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,4.4332,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,2.6209,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,2.2065,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,1.7726,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,1.3343,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,1.5567,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,1.4152,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,1.2606,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,1.4007,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,0.9690,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,277,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,1.0570,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,277,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,0.9077,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,277,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,0.9775,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,277,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,0.8296,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,277,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,0.8849,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,277,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,0.9402,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,277,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,0.9955,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,277,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,0.8341,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,277,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,0.8780,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,277,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.6505,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.6814,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.7124,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.7434,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.6625,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.6890,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.7155,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.7419,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.5402,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.5588,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.5775,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.5961,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,1.0091,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,1.0396,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,1.0702,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,1.1008,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,0.9444,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,0.9699,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,0.9954,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,1.0209,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,0.7830,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,0.8021,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,0.8212,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,0.8403,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,0.8594,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,0.8785,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,0.8976,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,0.9167,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.7500,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,0.7653,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,0.7806,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,0.7960,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,0.8113,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,0.8266,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,0.8419,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,0.8572,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,0.8300,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,0.8445,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,0.8591,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,0.8736,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,0.8882,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,0.9028,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,0.9173,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,0.9319,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.6633,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.6735,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.6837,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.6939,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.7041,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.7143,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.7245,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.7347,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.7449,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.7551,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.7653,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.7755,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.7858,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.7960,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.8062,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.8164,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.7734,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.7830,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.7925,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.8021,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.8116,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.8212,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.8307,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.8403,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.8498,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.8594,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.8689,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.8785,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.8880,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.8976,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.9071,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.9167,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.5939,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.6000,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.6062,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.6123,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.6184,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.6245,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.6306,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.6368,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.6429,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.6490,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.6551,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.6613,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.6674,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.6735,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.6796,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.6857,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.6919,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.6980,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.7041,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.7102,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.7164,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.7225,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.7286,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.7347,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.7409,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.7470,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.7531,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.7592,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.7653,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.7715,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.7776,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.7837,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.6582,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.6633,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.6684,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.6735,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.6786,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.6837,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.6888,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.6939,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.6990,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.7041,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.7092,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.7143,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.7194,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.7245,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.7296,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.7347,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.7398,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.7449,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.7500,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.7551,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.7602,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.7653,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.7704,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.7755,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.7806,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.7858,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.7909,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.7960,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.8011,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.8062,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.8113,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.8164,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,277,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,2.2166,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,277,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,4.4332,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,2.6209,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,2.2065,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,1.7726,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,1.3343,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,1.5567,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,1.4152,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,1.2606,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,1.4007,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,0.9690,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,277,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,1.0570,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,277,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,0.9077,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,277,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,0.9775,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,277,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,0.8296,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,277,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,0.8849,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,277,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,0.9402,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,277,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,0.9955,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,277,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,0.8341,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,277,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,0.8780,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,277,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.6505,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.6814,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.7124,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.7434,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.6625,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.6890,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.7155,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.7419,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.5402,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.5588,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.5775,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.5961,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,277,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,1.0091,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,1.0396,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,1.0702,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,1.1008,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,0.9444,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,0.9699,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,0.9954,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,1.0209,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,0.7830,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,0.8021,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,0.8212,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,0.8403,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,0.8594,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,0.8785,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,0.8976,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,0.9167,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.7500,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,0.7653,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,0.7806,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,0.7960,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,0.8113,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,0.8266,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,0.8419,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,0.8572,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,0.8300,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,0.8445,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,0.8591,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,0.8736,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,0.8882,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,0.9028,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,0.9173,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,0.9319,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.6633,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.6735,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.6837,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.6939,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.7041,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.7143,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.7245,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.7347,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.7449,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.7551,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.7653,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.7755,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.7858,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.7960,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.8062,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.8164,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.7734,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.7830,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.7925,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.8021,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.8116,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.8212,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.8307,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.8403,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.8498,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.8594,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.8689,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.8785,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.8880,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.8976,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.9071,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.9167,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.5939,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.6000,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.6062,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.6123,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.6184,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.6245,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.6306,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.6368,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.6429,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.6490,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.6551,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.6613,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.6674,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.6735,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.6796,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.6857,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.6919,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.6980,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.7041,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.7102,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.7164,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.7225,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.7286,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.7347,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.7409,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.7470,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.7531,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.7592,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.7653,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.7715,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.7776,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.7837,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.6582,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.6633,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.6684,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.6735,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.6786,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.6837,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.6888,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.6939,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.6990,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.7041,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.7092,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.7143,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.7194,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.7245,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.7296,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.7347,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.7398,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.7449,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.7500,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.7551,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.7602,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.7653,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.7704,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.7755,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.7806,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.7858,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.7909,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.7960,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.8011,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.8062,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.8113,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.8164,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,277,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,2.2166,12.76,-,(3) 14 AWG CU THHN/THWN-2
