suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,20,3,277,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,4.4332,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,2.6209,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,2.2065,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,1.7726,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,1.3343,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,1.5567,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,1.4152,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,1.2606,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,1.4007,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,0.9690,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,277,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,1.0570,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,277,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,0.9077,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,277,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,0.9775,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,277,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,0.8296,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,277,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,0.8849,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,277,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,0.9402,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,277,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,0.9955,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,277,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,0.8341,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,277,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,0.8780,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,277,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.6505,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.6814,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.7124,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.7434,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.6625,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.6890,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.7155,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.7419,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.5402,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.5588,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.5775,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.5961,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,277,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,1.0091,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,1.0396,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,1.0702,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,1.1008,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,0.9444,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,0.9699,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,0.9954,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,1.0209,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,0.7830,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,0.8021,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,0.8212,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,0.8403,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,0.8594,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,0.8785,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,0.8976,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,0.9167,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.7500,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,0.7653,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,0.7806,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,0.7960,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,0.8113,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,0.8266,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,0.8419,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,0.8572,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,0.8300,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,0.8445,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,0.8591,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,0.8736,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,0.8882,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,0.9028,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,0.9173,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,0.9319,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.6633,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.6735,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.6837,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.6939,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.7041,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.7143,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.7245,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.7347,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.7449,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.7551,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.7653,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.7755,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.7858,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.7960,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.8062,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.8164,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.7734,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.7830,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.7925,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.8021,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.8116,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.8212,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.8307,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.8403,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.8498,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.8594,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.8689,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.8785,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.8880,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.8976,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.9071,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.9167,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.5939,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.6000,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.6062,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.6123,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.6184,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.6245,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.6306,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.6368,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.6429,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.6490,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.6551,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.6613,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.6674,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.6735,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.6796,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.6857,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.6919,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.6980,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.7041,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.7102,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.7164,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.7225,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.7286,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.7347,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.7409,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.7470,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.7531,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.7592,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.7653,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.7715,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.7776,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.7837,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.6582,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.6633,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.6684,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.6735,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.6786,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.6837,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.6888,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.6939,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.6990,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.7041,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.7092,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.7143,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.7194,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.7245,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.7296,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.7347,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.7398,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.7449,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.7500,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.7551,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.7602,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.7653,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.7704,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.7755,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.7806,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.7858,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.7909,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.7960,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.8011,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.8062,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.8113,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.8164,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,277,250,1,30,90,0,500KCMIL,1,15,25,25,15.3500,5.5415,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,250,1,30,90,0,500KCMIL,1,25,25,25,30.7000,11.0830,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,250,1,30,90,0,500KCMIL,1,40,40,40,18.1500,6.5523,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,250,1,30,90,0,500KCMIL,1,50,55,55,15.2800,5.5162,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,250,1,30,90,0,500KCMIL,1,70,75,75,12.2750,4.4314,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,250,1,30,90,0,500KCMIL,1,80,95,95,9.2400,3.3357,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,250,1,30,90,0,500KCMIL,1,90,95,95,10.7800,3.8917,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,250,1,30,90,0,500KCMIL,1,100,110,110,9.8000,3.5379,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,250,1,30,90,0,500KCMIL,1,125,130,130,8.7300,3.1516,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,250,1,30,90,0,500KCMIL,1,125,130,130,9.7000,3.5018,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,250,1,30,90,0,500KCMIL,1,150,170,170,6.7100,2.4224,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,277,250,1,30,90,0,500KCMIL,1,150,170,170,7.3200,2.6426,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,277,250,1,30,90,0,500KCMIL,1,175,195,195,6.2855,2.2691,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,277,250,1,30,90,0,500KCMIL,1,175,195,195,6.7690,2.4437,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,277,250,1,30,90,0,500KCMIL,1,200,225,225,5.7450,2.0740,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,277,250,1,30,90,0,500KCMIL,1,200,225,225,6.1280,2.2123,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,277,250,1,30,90,0,500KCMIL,1,225,225,225,6.5110,2.3505,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,277,250,1,30,90,0,500KCMIL,1,225,225,225,6.8940,2.4888,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,277,250,1,30,90,0,500KCMIL,1,250,260,260,5.7760,2.0852,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,277,250,1,30,90,0,500KCMIL,1,250,260,260,6.0800,2.1949,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,277,250,1,30,90,0,500KCMIL,1,300,320,320,4.5045,1.6262,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,250,1,30,90,0,500KCMIL,1,300,320,320,4.7190,1.7036,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,250,1,30,90,0,500KCMIL,1,300,320,320,4.9335,1.7810,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,250,1,30,90,0,500KCMIL,1,300,320,320,5.1480,1.8585,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,250,1,30,90,0,500KCMIL,1,350,350,350,4.5875,1.6561,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,250,1,30,90,0,500KCMIL,1,350,350,350,4.7710,1.7224,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,250,1,30,90,0,500KCMIL,1,350,350,350,4.9545,1.7886,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,250,1,30,90,0,500KCMIL,1,350,350,350,5.1380,1.8549,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,250,1,30,90,0,500KCMIL,1,400,430,430,3.7410,1.3505,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,250,1,30,90,0,500KCMIL,1,400,430,430,3.8700,1.3971,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,250,1,30,90,0,500KCMIL,1,400,430,430,3.9990,1.4437,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,250,1,30,90,0,500KCMIL,1,400,430,430,4.1280,1.4903,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,250,1,30,90,0,500KCMIL,2,450,460,460,6.9878,2.5227,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,250,1,30,90,0,500KCMIL,2,450,460,460,7.1995,2.5991,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,250,1,30,90,0,500KCMIL,2,450,460,460,7.4113,2.6755,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,250,1,30,90,0,500KCMIL,2,450,460,460,7.6230,2.7520,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,250,1,30,90,0,500KCMIL,2,500,520,520,6.5398,2.3609,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,250,1,30,90,0,500KCMIL,2,500,520,520,6.7165,2.4247,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,250,1,30,90,0,500KCMIL,2,500,520,520,6.8933,2.4885,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,250,1,30,90,0,500KCMIL,2,500,520,520,7.0700,2.5523,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,250,1,30,90,0,500KCMIL,2,600,610,610,5.4223,1.9575,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,250,1,30,90,0,500KCMIL,2,600,610,610,5.5545,2.0052,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,250,1,30,90,0,500KCMIL,2,600,610,610,5.6868,2.0530,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,250,1,30,90,0,500KCMIL,2,600,610,610,5.8190,2.1007,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,250,1,30,90,0,500KCMIL,2,600,610,610,5.9513,2.1485,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,250,1,30,90,0,500KCMIL,2,600,610,610,6.0835,2.1962,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,250,1,30,90,0,500KCMIL,2,600,610,610,6.2158,2.2440,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,250,1,30,90,0,500KCMIL,2,600,610,610,6.3480,2.2917,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,250,1,30,90,0,500KCMIL,2,700,700,700,5.1940,1.8751,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,250,1,30,90,0,500KCMIL,2,700,700,700,5.3000,1.9134,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,250,1,30,90,0,500KCMIL,2,700,700,700,5.4060,1.9516,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,250,1,30,90,0,500KCMIL,2,700,700,700,5.5120,1.9899,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,250,1,30,90,0,500KCMIL,2,700,700,700,5.6180,2.0282,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,250,1,30,90,0,500KCMIL,2,700,700,700,5.7240,2.0664,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,250,1,30,90,0,500KCMIL,2,700,700,700,5.8300,2.1047,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,250,1,30,90,0,500KCMIL,2,700,700,700,5.9360,2.1430,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,250,1,30,90,0,500KCMIL,3,800,840,840,5.7475,2.0749,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,250,1,30,90,0,500KCMIL,3,800,840,840,5.8483,2.1113,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,250,1,30,90,0,500KCMIL,3,800,840,840,5.9492,2.1477,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,250,1,30,90,0,500KCMIL,3,800,840,840,6.0500,2.1841,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,250,1,30,90,0,500KCMIL,3,800,840,840,6.1508,2.2205,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,250,1,30,90,0,500KCMIL,3,800,840,840,6.2517,2.2569,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,250,1,30,90,0,500KCMIL,3,800,840,840,6.3525,2.2933,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,250,1,30,90,0,500KCMIL,3,800,840,840,6.4533,2.3297,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,1.6582,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,1.6838,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,1.7093,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,1.7348,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,1.7603,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,1.7858,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,1.8113,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,1.8368,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,1.8623,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,1.8878,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,1.9134,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,1.9389,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,1.9644,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,1.9899,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.0154,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.0409,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,1.9336,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,1.9575,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,1.9814,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.0052,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.0291,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.0530,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.0769,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.1007,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.1246,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.1485,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.1723,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.1962,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.2201,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.2440,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,2.2678,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,2.2917,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.4848,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.5001,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,1.5154,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,1.5307,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,1.5460,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,1.5613,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,1.5766,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,1.5919,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,1.6072,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,1.6225,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,1.6378,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,1.6531,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,1.6684,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,1.6838,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,1.6991,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,1.7144,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,1.7297,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,1.7450,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,1.7603,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,1.7756,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,1.7909,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,1.8062,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,1.8215,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,1.8368,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,1.8521,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,1.8674,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,1.8827,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,1.8981,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,1.9134,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,1.9287,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,1.9440,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,1.9593,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,1.6455,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,1.6582,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,1.6710,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,1.6838,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,1.6965,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,1.7093,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,1.7220,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,1.7348,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,1.7475,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,1.7603,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,1.7730,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,1.7858,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,1.7986,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,1.8113,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,1.8241,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,1.8368,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,1.8496,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,1.8623,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,1.8751,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,1.8878,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,1.9006,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,1.9134,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,1.9261,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,1.9389,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,1.9516,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,1.9644,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,1.9771,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,1.9899,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,2.0026,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,2.0154,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,2.0282,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,2.0409,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,277,250,0,30,90,0,500KCMIL,1,15,25,25,15.3500,5.5415,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,250,0,30,90,0,500KCMIL,1,25,25,25,30.7000,11.0830,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,250,0,30,90,0,500KCMIL,1,40,40,40,18.1500,6.5523,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,250,0,30,90,0,500KCMIL,1,50,55,55,15.2800,5.5162,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,250,0,30,90,0,500KCMIL,1,70,75,75,12.2750,4.4314,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,250,0,30,90,0,500KCMIL,1,80,95,95,9.2400,3.3357,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,250,0,30,90,0,500KCMIL,1,90,95,95,10.7800,3.8917,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,250,0,30,90,0,500KCMIL,1,100,110,110,9.8000,3.5379,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,250,0,30,90,0,500KCMIL,1,125,130,130,8.7300,3.1516,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,250,0,30,90,0,500KCMIL,1,125,130,130,9.7000,3.5018,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,250,0,30,90,0,500KCMIL,1,150,170,170,6.7100,2.4224,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,277,250,0,30,90,0,500KCMIL,1,150,170,170,7.3200,2.6426,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,277,250,0,30,90,0,500KCMIL,1,175,195,195,6.2855,2.2691,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,277,250,0,30,90,0,500KCMIL,1,175,195,195,6.7690,2.4437,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,277,250,0,30,90,0,500KCMIL,1,200,225,225,5.7450,2.0740,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,277,250,0,30,90,0,500KCMIL,1,200,225,225,6.1280,2.2123,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,277,250,0,30,90,0,500KCMIL,1,225,225,225,6.5110,2.3505,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,277,250,0,30,90,0,500KCMIL,1,225,225,225,6.8940,2.4888,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,277,250,0,30,90,0,500KCMIL,1,250,260,260,5.7760,2.0852,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,277,250,0,30,90,0,500KCMIL,1,250,260,260,6.0800,2.1949,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,277,250,0,30,90,0,500KCMIL,1,300,320,320,4.5045,1.6262,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,250,0,30,90,0,500KCMIL,1,300,320,320,4.7190,1.7036,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,250,0,30,90,0,500KCMIL,1,300,320,320,4.9335,1.7810,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,250,0,30,90,0,500KCMIL,1,300,320,320,5.1480,1.8585,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,250,0,30,90,0,500KCMIL,1,350,350,350,4.5875,1.6561,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,250,0,30,90,0,500KCMIL,1,350,350,350,4.7710,1.7224,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,250,0,30,90,0,500KCMIL,1,350,350,350,4.9545,1.7886,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,250,0,30,90,0,500KCMIL,1,350,350,350,5.1380,1.8549,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,250,0,30,90,0,500KCMIL,1,400,430,430,3.7410,1.3505,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,250,0,30,90,0,500KCMIL,1,400,430,430,3.8700,1.3971,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,250,0,30,90,0,500KCMIL,1,400,430,430,3.9990,1.4437,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,250,0,30,90,0,500KCMIL,1,400,430,430,4.1280,1.4903,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,250,0,30,90,0,500KCMIL,2,450,460,460,6.9878,2.5227,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,250,0,30,90,0,500KCMIL,2,450,460,460,7.1995,2.5991,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,250,0,30,90,0,500KCMIL,2,450,460,460,7.4113,2.6755,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,250,0,30,90,0,500KCMIL,2,450,460,460,7.6230,2.7520,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,250,0,30,90,0,500KCMIL,2,500,520,520,6.5398,2.3609,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,250,0,30,90,0,500KCMIL,2,500,520,520,6.7165,2.4247,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,250,0,30,90,0,500KCMIL,2,500,520,520,6.8933,2.4885,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,250,0,30,90,0,500KCMIL,2,500,520,520,7.0700,2.5523,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,250,0,30,90,0,500KCMIL,2,600,610,610,5.4223,1.9575,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,250,0,30,90,0,500KCMIL,2,600,610,610,5.5545,2.0052,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,250,0,30,90,0,500KCMIL,2,600,610,610,5.6868,2.0530,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,250,0,30,90,0,500KCMIL,2,600,610,610,5.8190,2.1007,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,250,0,30,90,0,500KCMIL,2,600,610,610,5.9513,2.1485,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,250,0,30,90,0,500KCMIL,2,600,610,610,6.0835,2.1962,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,250,0,30,90,0,500KCMIL,2,600,610,610,6.2158,2.2440,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,250,0,30,90,0,500KCMIL,2,600,610,610,6.3480,2.2917,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,250,0,30,90,0,500KCMIL,2,700,700,700,5.1940,1.8751,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,250,0,30,90,0,500KCMIL,2,700,700,700,5.3000,1.9134,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,250,0,30,90,0,500KCMIL,2,700,700,700,5.4060,1.9516,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,250,0,30,90,0,500KCMIL,2,700,700,700,5.5120,1.9899,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,250,0,30,90,0,500KCMIL,2,700,700,700,5.6180,2.0282,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,250,0,30,90,0,500KCMIL,2,700,700,700,5.7240,2.0664,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,250,0,30,90,0,500KCMIL,2,700,700,700,5.8300,2.1047,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,250,0,30,90,0,500KCMIL,2,700,700,700,5.9360,2.1430,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,250,0,30,90,0,500KCMIL,3,800,840,840,5.7475,2.0749,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,250,0,30,90,0,500KCMIL,3,800,840,840,5.8483,2.1113,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,250,0,30,90,0,500KCMIL,3,800,840,840,5.9492,2.1477,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,250,0,30,90,0,500KCMIL,3,800,840,840,6.0500,2.1841,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,250,0,30,90,0,500KCMIL,3,800,840,840,6.1508,2.2205,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,250,0,30,90,0,500KCMIL,3,800,840,840,6.2517,2.2569,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,250,0,30,90,0,500KCMIL,3,800,840,840,6.3525,2.2933,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,250,0,30,90,0,500KCMIL,3,800,840,840,6.4533,2.3297,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,1.6582,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,1.6838,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,1.7093,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,1.7348,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,1.7603,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,1.7858,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,1.8113,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,1.8368,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,1.8623,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,1.8878,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,1.9134,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,1.9389,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,1.9644,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,1.9899,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,2.0154,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,2.0409,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,1.9336,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,1.9575,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,1.9814,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,2.0052,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,2.0291,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,2.0530,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,2.0769,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,2.1007,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,2.1246,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,2.1485,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,2.1723,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,2.1962,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,2.2201,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,2.2440,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,2.2678,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,2.2917,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,1.4848,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,1.5001,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,1.5154,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,1.5307,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,1.5460,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,1.5613,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,1.5766,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,1.5919,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,1.6072,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,1.6225,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,1.6378,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,1.6531,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
