suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,460,1,277,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,4.3924,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,4.4879,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,4.5834,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,3.7502,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,3.8267,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,3.9032,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,3.9798,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,4.0563,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,4.1329,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,4.2094,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,4.2859,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,4.1498,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,4.2226,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,4.2954,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,4.3682,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,4.4410,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,4.5138,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,4.5866,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,4.6594,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,3.3165,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,3.3675,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,3.4185,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,3.4696,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,3.5206,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,3.5716,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,3.6226,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,3.6736,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,3.7247,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,3.7757,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,3.8267,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,3.8777,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,3.9288,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,3.9798,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,4.0308,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,4.0818,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,3.8672,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,3.9150,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,3.9627,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,4.0105,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,4.0582,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,4.1060,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,4.1537,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,4.2014,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,4.2492,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,4.2969,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,4.3447,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,4.3924,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,4.4402,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,4.4879,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,4.5356,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,4.5834,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,2.9695,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.0001,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,3.0308,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,3.0614,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,3.0920,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,3.1226,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,3.1532,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,3.1838,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,3.2144,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,3.2451,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,3.2757,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,3.3063,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,3.3369,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,3.3675,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,3.3981,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,3.4287,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,3.4594,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,3.4900,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,3.5206,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,3.5512,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,3.5818,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,3.6124,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,3.6430,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,3.6736,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,3.7043,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,3.7349,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,3.7655,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,3.7961,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,3.8267,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,3.8573,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,3.8879,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,3.9186,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,3.2910,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,3.3165,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,3.3420,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,3.3675,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,3.3930,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,3.4185,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,3.4440,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,3.4696,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,3.4951,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,3.5206,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,3.5461,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,3.5716,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,3.5971,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,3.6226,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,3.6481,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,3.6736,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,3.6992,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,3.7247,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,3.7502,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,3.7757,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,3.8012,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,3.8267,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,3.8522,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,3.8777,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,3.9032,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,3.9288,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,3.9543,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,3.9798,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,4.0053,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,4.0308,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,4.0563,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,4.0818,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,277,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,11.0830,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,22.1661,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,13.1047,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,11.0325,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,8.8628,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,6.6715,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,7.7834,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,7.0758,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,6.3032,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,7.0036,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,4.8448,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,277,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,5.2852,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,277,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,4.5383,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,277,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,4.8874,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,277,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,4.1480,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,277,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,4.4245,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,277,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,4.7011,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,277,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,4.9776,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,277,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,4.1704,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,277,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,4.3899,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,277,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,3.2523,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,3.4072,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,3.5621,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,3.7170,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,3.3123,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,3.4448,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,3.5773,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,3.7097,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,2.7011,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,2.7942,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,2.8874,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,2.9805,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,5.0453,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,5.1982,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,5.3511,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,5.5040,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,4.7218,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,4.8495,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,4.9771,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,5.1047,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,3.9150,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,4.0105,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,4.1060,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,4.2014,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,4.2969,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,4.3924,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,4.4879,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,4.5834,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,3.7502,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,3.8267,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,3.9032,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,3.9798,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,4.0563,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,4.1329,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,4.2094,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,4.2859,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,4.1498,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,4.2226,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,4.2954,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,4.3682,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,4.4410,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,4.5138,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,4.5866,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,4.6594,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,3.3165,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,3.3675,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,3.4185,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,3.4696,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,3.5206,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,3.5716,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,3.6226,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,3.6736,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,3.7247,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,3.7757,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,3.8267,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,3.8777,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,3.9288,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,3.9798,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,4.0308,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,4.0818,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,3.8672,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,3.9150,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,3.9627,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,4.0105,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,4.0582,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,4.1060,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,4.1537,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,4.2014,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,4.2492,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,4.2969,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,4.3447,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,4.3924,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,4.4402,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,4.4879,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,4.5356,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,4.5834,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,2.9695,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.0001,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,3.0308,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,3.0614,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,3.0920,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,3.1226,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,3.1532,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,3.1838,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,3.2144,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,3.2451,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,3.2757,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,3.3063,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,3.3369,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,3.3675,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,3.3981,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,3.4287,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,3.4594,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,3.4900,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,3.5206,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,3.5512,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,3.5818,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,3.6124,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,3.6430,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,3.6736,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,3.7043,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,3.7349,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,3.7655,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,3.7961,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,3.8267,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,3.8573,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,3.8879,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,3.9186,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,3.2910,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,3.3165,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,3.3420,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,3.3675,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,3.3930,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,3.4185,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,3.4440,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,3.4696,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,3.4951,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,3.5206,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,3.5461,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,3.5716,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,3.5971,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,3.6226,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,3.6481,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,3.6736,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,3.6992,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,3.7247,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,3.7502,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,3.7757,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,3.8012,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,3.8267,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,3.8522,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,3.8777,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,3.9032,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,3.9288,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,3.9543,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,3.9798,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,4.0053,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,4.0308,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,4.0563,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,4.0818,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,277,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,11.0830,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,277,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,22.1661,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,13.1047,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,11.0325,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,8.8628,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,6.6715,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,7.7834,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,7.0758,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,6.3032,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,7.0036,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,4.8448,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,277,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,5.2852,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,277,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,4.5383,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,277,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,4.8874,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,277,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,4.1480,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,277,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,4.4245,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,277,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,4.7011,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,277,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,4.9776,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,277,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,4.1704,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,277,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,4.3899,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,277,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,3.2523,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,3.4072,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,3.5621,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,3.7170,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,3.3123,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,3.4448,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,3.5773,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,3.7097,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,2.7011,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,2.7942,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,2.8874,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,2.9805,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,277,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,5.0453,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,5.1982,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,5.3511,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,5.5040,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,4.7218,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,4.8495,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,4.9771,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,5.1047,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,3.9150,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,4.0105,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,4.1060,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,4.2014,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,4.2969,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,4.3924,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,4.4879,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,4.5834,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,3.7502,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,3.8267,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,3.9032,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,3.9798,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,4.0563,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,4.1329,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,4.2094,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,4.2859,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,4.1498,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,4.2226,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,4.2954,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,4.3682,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,4.4410,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,4.5138,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,4.5866,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,4.6594,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,3.3165,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,3.3675,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,3.4185,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,3.4696,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,3.5206,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,3.5716,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,3.6226,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,3.6736,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,3.7247,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,3.7757,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,3.8267,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,3.8777,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,3.9288,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,3.9798,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,4.0308,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,4.0818,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,3.8672,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,3.9150,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,3.9627,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,4.0105,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,4.0582,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,4.1060,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,4.1537,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,4.2014,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,4.2492,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,4.2969,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,4.3447,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,4.3924,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,4.4402,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,4.4879,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,4.5356,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,4.5834,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,2.9695,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.0001,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,3.0308,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,3.0614,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,3.0920,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,3.1226,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,3.1532,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,3.1838,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,3.2144,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,3.2451,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,3.2757,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,3.3063,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,3.3369,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,3.3675,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,3.3981,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,3.4287,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,3.4594,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,3.4900,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,3.5206,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,3.5512,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,3.5818,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,3.6124,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,3.6430,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,3.6736,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,3.7043,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,3.7349,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,3.7655,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,3.7961,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,3.8267,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,3.8573,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,3.8879,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,3.9186,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,3.2910,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
