suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1300,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,3.3165,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,3.3420,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,3.3675,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,3.3930,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,3.4185,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,3.4440,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,3.4696,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,3.4951,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,3.5206,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,3.5461,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,3.5716,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,3.5971,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,3.6226,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,3.6481,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,3.6736,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,3.6992,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,3.7247,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,3.7502,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,3.7757,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,3.8012,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,3.8267,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,3.8522,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,3.8777,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,3.9032,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,3.9288,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,3.9543,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,3.9798,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,4.0053,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,4.0308,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,4.0563,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,4.0818,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,277,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,11.0830,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,277,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,22.1661,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,13.1047,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,11.0325,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,8.8628,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,6.6715,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,7.7834,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,7.0758,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,6.3032,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,7.0036,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,4.8448,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,277,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,5.2852,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,277,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,4.5383,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,277,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,4.8874,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,277,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,4.1480,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,277,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,4.4245,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,277,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,4.7011,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,277,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,4.9776,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,277,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,4.1704,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,277,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,4.3899,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,277,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,3.2523,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,3.4072,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,3.5621,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,3.7170,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,3.3123,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,3.4448,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,3.5773,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,3.7097,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,2.7011,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,2.7942,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,2.8874,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,2.9805,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,277,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,5.0453,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,5.1982,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,5.3511,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,5.5040,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,4.7218,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,4.8495,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,4.9771,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,5.1047,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,3.9150,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,4.0105,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,4.1060,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,4.2014,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,4.2969,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,4.3924,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,4.4879,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,4.5834,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,3.7502,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,3.8267,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,3.9032,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,3.9798,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,4.0563,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,4.1329,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,4.2094,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,4.2859,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,4.1498,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,4.2226,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,4.2954,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,4.3682,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,4.4410,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,4.5138,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,4.5866,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,4.6594,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,3.3165,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,3.3675,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,3.4185,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,3.4696,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,3.5206,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,3.5716,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,3.6226,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,3.6736,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,3.7247,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,3.7757,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,3.8267,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,3.8777,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,3.9288,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,3.9798,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,4.0308,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,4.0818,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,3.8672,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,3.9150,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,3.9627,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,4.0105,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,4.0582,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,4.1060,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,4.1537,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,4.2014,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,4.2492,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,4.2969,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,4.3447,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,4.3924,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,4.4402,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,4.4879,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,4.5356,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,4.5834,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,2.9695,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,3.0001,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,3.0308,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,3.0614,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,3.0920,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,3.1226,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,3.1532,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,3.1838,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,3.2144,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,3.2451,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,3.2757,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,3.3063,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,3.3369,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,3.3675,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,3.3981,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,3.4287,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,3.4594,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,3.4900,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,3.5206,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,3.5512,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,3.5818,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,3.6124,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,3.6430,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,3.6736,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,3.7043,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,3.7349,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,3.7655,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,3.7961,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,3.8267,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,3.8573,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,3.8879,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,3.9186,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,3.2910,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,3.3165,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,3.3420,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,3.3675,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,3.3930,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,3.4185,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,3.4440,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,3.4696,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,3.4951,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,3.5206,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,3.5461,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,3.5716,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,3.5971,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,3.6226,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,3.6481,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,3.6736,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,3.6992,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,3.7247,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,3.7502,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,3.7757,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,3.8012,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,3.8267,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,3.8522,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,3.8777,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,3.9032,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,3.9288,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,3.9543,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,3.9798,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,4.0053,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,4.0308,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,4.0563,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,4.0818,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,277,1000,1,30,90,0,500KCMIL,1,15,25,25,61.4000,22.1661,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,1000,1,30,90,0,500KCMIL,1,25,25,25,122.8000,44.3321,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,1000,1,30,90,0,500KCMIL,1,40,40,40,72.6000,26.2094,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,1000,1,30,90,0,500KCMIL,1,50,55,55,61.1200,22.0650,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,1000,1,30,90,0,500KCMIL,1,70,75,75,49.1000,17.7256,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,1000,1,30,90,0,500KCMIL,1,80,95,95,36.9600,13.3430,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,1000,1,30,90,0,500KCMIL,1,90,95,95,43.1200,15.5668,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,1000,1,30,90,0,500KCMIL,1,100,110,110,39.2000,14.1516,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,1000,1,30,90,0,500KCMIL,1,125,130,130,34.9200,12.6065,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,1000,1,30,90,0,500KCMIL,1,125,130,130,38.8000,14.0072,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,1000,1,30,90,0,500KCMIL,1,150,170,170,26.8400,9.6895,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,277,1000,1,30,90,0,500KCMIL,1,150,170,170,29.2800,10.5704,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,277,1000,1,30,90,0,500KCMIL,1,175,195,195,25.1420,9.0765,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,277,1000,1,30,90,0,500KCMIL,1,175,195,195,27.0760,9.7747,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,277,1000,1,30,90,0,500KCMIL,1,200,225,225,22.9800,8.2960,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,277,1000,1,30,90,0,500KCMIL,1,200,225,225,24.5120,8.8491,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,277,1000,1,30,90,0,500KCMIL,1,225,225,225,26.0440,9.4022,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,277,1000,1,30,90,0,500KCMIL,1,225,225,225,27.5760,9.9552,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,277,1000,1,30,90,0,500KCMIL,1,250,260,260,23.1040,8.3408,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,277,1000,1,30,90,0,500KCMIL,1,250,260,260,24.3200,8.7798,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,277,1000,1,30,90,0,500KCMIL,1,300,320,320,18.0180,6.5047,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,1000,1,30,90,0,500KCMIL,1,300,320,320,18.8760,6.8144,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,1000,1,30,90,0,500KCMIL,1,300,320,320,19.7340,7.1242,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,1000,1,30,90,0,500KCMIL,1,300,320,320,20.5920,7.4339,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,1000,1,30,90,0,500KCMIL,1,350,350,350,18.3500,6.6245,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,1000,1,30,90,0,500KCMIL,1,350,350,350,19.0840,6.8895,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,1000,1,30,90,0,500KCMIL,1,350,350,350,19.8180,7.1545,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,1000,1,30,90,0,500KCMIL,1,350,350,350,20.5520,7.4195,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,1000,1,30,90,0,500KCMIL,1,400,430,430,14.9640,5.4022,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,1000,1,30,90,0,500KCMIL,1,400,430,430,15.4800,5.5884,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,1000,1,30,90,0,500KCMIL,1,400,430,430,15.9960,5.7747,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,1000,1,30,90,0,500KCMIL,1,400,430,430,16.5120,5.9610,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,1000,1,30,90,0,500KCMIL,2,450,460,460,27.9510,10.0906,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,1000,1,30,90,0,500KCMIL,2,450,460,460,28.7980,10.3964,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,1000,1,30,90,0,500KCMIL,2,450,460,460,29.6450,10.7022,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,1000,1,30,90,0,500KCMIL,2,450,460,460,30.4920,11.0079,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,1000,1,30,90,0,500KCMIL,2,500,520,520,26.1590,9.4437,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,1000,1,30,90,0,500KCMIL,2,500,520,520,26.8660,9.6989,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,1000,1,30,90,0,500KCMIL,2,500,520,520,27.5730,9.9542,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,1000,1,30,90,0,500KCMIL,2,500,520,520,28.2800,10.2094,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,1000,1,30,90,0,500KCMIL,2,600,610,610,21.6890,7.8300,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,1000,1,30,90,0,500KCMIL,2,600,610,610,22.2180,8.0209,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,1000,1,30,90,0,500KCMIL,2,600,610,610,22.7470,8.2119,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,1000,1,30,90,0,500KCMIL,2,600,610,610,23.2760,8.4029,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,1000,1,30,90,0,500KCMIL,2,600,610,610,23.8050,8.5939,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,1000,1,30,90,0,500KCMIL,2,600,610,610,24.3340,8.7848,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,1000,1,30,90,0,500KCMIL,2,600,610,610,24.8630,8.9758,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,1000,1,30,90,0,500KCMIL,2,600,610,610,25.3920,9.1668,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,1000,1,30,90,0,500KCMIL,2,700,700,700,20.7760,7.5004,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,1000,1,30,90,0,500KCMIL,2,700,700,700,21.2000,7.6534,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,1000,1,30,90,0,500KCMIL,2,700,700,700,21.6240,7.8065,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,1000,1,30,90,0,500KCMIL,2,700,700,700,22.0480,7.9596,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,1000,1,30,90,0,500KCMIL,2,700,700,700,22.4720,8.1126,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,1000,1,30,90,0,500KCMIL,2,700,700,700,22.8960,8.2657,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,1000,1,30,90,0,500KCMIL,2,700,700,700,23.3200,8.4188,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,1000,1,30,90,0,500KCMIL,2,700,700,700,23.7440,8.5718,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,1000,1,30,90,0,500KCMIL,3,800,840,840,22.9900,8.2996,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,1000,1,30,90,0,500KCMIL,3,800,840,840,23.3933,8.4452,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,1000,1,30,90,0,500KCMIL,3,800,840,840,23.7967,8.5909,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,1000,1,30,90,0,500KCMIL,3,800,840,840,24.2000,8.7365,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,1000,1,30,90,0,500KCMIL,3,800,840,840,24.6033,8.8821,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,1000,1,30,90,0,500KCMIL,3,800,840,840,25.0067,9.0277,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,1000,1,30,90,0,500KCMIL,3,800,840,840,25.4100,9.1733,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,1000,1,30,90,0,500KCMIL,3,800,840,840,25.8133,9.3189,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,6.6330,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,6.7350,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,6.8371,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,6.9391,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,7.0412,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,7.1432,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,7.2452,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,7.3473,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,7.4493,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,7.5514,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,7.6534,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,7.7555,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,7.8575,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,7.9596,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,8.0616,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,8.1637,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,7.7345,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,7.8300,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,7.9255,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,8.0209,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,8.1164,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,8.2119,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,8.3074,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,8.4029,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,8.4984,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,8.5939,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,8.6894,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,8.7848,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,8.8803,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,8.9758,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,9.0713,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,9.1668,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,5.9391,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,6.0003,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,6.0615,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,6.1227,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,6.1840,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,6.2452,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,6.3064,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,6.3677,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,6.4289,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,6.4901,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,6.5513,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,6.6126,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,6.6738,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,6.7350,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,6.7962,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,6.8575,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,6.9187,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,6.9799,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,7.0412,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,7.1024,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,7.1636,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,7.2248,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,7.2861,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,7.3473,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,7.4085,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,7.4697,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,7.5310,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,7.5922,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,7.6534,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,7.7147,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,7.7759,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,7.8371,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,6.5819,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,6.6330,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,6.6840,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,6.7350,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,6.7860,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,6.8371,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,6.8881,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,6.9391,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,6.9901,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,7.0412,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,7.0922,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,7.1432,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,7.1942,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,7.2452,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,7.2963,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,7.3473,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,7.3983,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,7.4493,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,7.5004,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,7.5514,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,7.6024,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,7.6534,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,7.7045,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,7.7555,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,7.8065,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,7.8575,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,7.9085,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,7.9596,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,8.0106,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,8.0616,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,8.1126,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,8.1637,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,277,1000,0,30,90,0,500KCMIL,1,15,25,25,61.4000,22.1661,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,277,1000,0,30,90,0,500KCMIL,1,25,25,25,122.8000,44.3321,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,277,1000,0,30,90,0,500KCMIL,1,40,40,40,72.6000,26.2094,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,277,1000,0,30,90,0,500KCMIL,1,50,55,55,61.1200,22.0650,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,277,1000,0,30,90,0,500KCMIL,1,70,75,75,49.1000,17.7256,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,277,1000,0,30,90,0,500KCMIL,1,80,95,95,36.9600,13.3430,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,277,1000,0,30,90,0,500KCMIL,1,90,95,95,43.1200,15.5668,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,277,1000,0,30,90,0,500KCMIL,1,100,110,110,39.2000,14.1516,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,277,1000,0,30,90,0,500KCMIL,1,125,130,130,34.9200,12.6065,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,277,1000,0,30,90,0,500KCMIL,1,125,130,130,38.8000,14.0072,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,277,1000,0,30,90,0,500KCMIL,1,150,170,170,26.8400,9.6895,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,277,1000,0,30,90,0,500KCMIL,1,150,170,170,29.2800,10.5704,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,277,1000,0,30,90,0,500KCMIL,1,175,195,195,25.1420,9.0765,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,277,1000,0,30,90,0,500KCMIL,1,175,195,195,27.0760,9.7747,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,277,1000,0,30,90,0,500KCMIL,1,200,225,225,22.9800,8.2960,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,277,1000,0,30,90,0,500KCMIL,1,200,225,225,24.5120,8.8491,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,277,1000,0,30,90,0,500KCMIL,1,225,225,225,26.0440,9.4022,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,277,1000,0,30,90,0,500KCMIL,1,225,225,225,27.5760,9.9552,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,277,1000,0,30,90,0,500KCMIL,1,250,260,260,23.1040,8.3408,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,277,1000,0,30,90,0,500KCMIL,1,250,260,260,24.3200,8.7798,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,277,1000,0,30,90,0,500KCMIL,1,300,320,320,18.0180,6.5047,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,277,1000,0,30,90,0,500KCMIL,1,300,320,320,18.8760,6.8144,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,277,1000,0,30,90,0,500KCMIL,1,300,320,320,19.7340,7.1242,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,277,1000,0,30,90,0,500KCMIL,1,300,320,320,20.5920,7.4339,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,277,1000,0,30,90,0,500KCMIL,1,350,350,350,18.3500,6.6245,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,277,1000,0,30,90,0,500KCMIL,1,350,350,350,19.0840,6.8895,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,277,1000,0,30,90,0,500KCMIL,1,350,350,350,19.8180,7.1545,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,277,1000,0,30,90,0,500KCMIL,1,350,350,350,20.5520,7.4195,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,277,1000,0,30,90,0,500KCMIL,1,400,430,430,14.9640,5.4022,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,277,1000,0,30,90,0,500KCMIL,1,400,430,430,15.4800,5.5884,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,277,1000,0,30,90,0,500KCMIL,1,400,430,430,15.9960,5.7747,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,277,1000,0,30,90,0,500KCMIL,1,400,430,430,16.5120,5.9610,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,277,1000,0,30,90,0,500KCMIL,2,450,460,460,27.9510,10.0906,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,277,1000,0,30,90,0,500KCMIL,2,450,460,460,28.7980,10.3964,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,277,1000,0,30,90,0,500KCMIL,2,450,460,460,29.6450,10.7022,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,277,1000,0,30,90,0,500KCMIL,2,450,460,460,30.4920,11.0079,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,277,1000,0,30,90,0,500KCMIL,2,500,520,520,26.1590,9.4437,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,277,1000,0,30,90,0,500KCMIL,2,500,520,520,26.8660,9.6989,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,277,1000,0,30,90,0,500KCMIL,2,500,520,520,27.5730,9.9542,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,277,1000,0,30,90,0,500KCMIL,2,500,520,520,28.2800,10.2094,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,277,1000,0,30,90,0,500KCMIL,2,600,610,610,21.6890,7.8300,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,277,1000,0,30,90,0,500KCMIL,2,600,610,610,22.2180,8.0209,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,277,1000,0,30,90,0,500KCMIL,2,600,610,610,22.7470,8.2119,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,277,1000,0,30,90,0,500KCMIL,2,600,610,610,23.2760,8.4029,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,277,1000,0,30,90,0,500KCMIL,2,600,610,610,23.8050,8.5939,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,277,1000,0,30,90,0,500KCMIL,2,600,610,610,24.3340,8.7848,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,277,1000,0,30,90,0,500KCMIL,2,600,610,610,24.8630,8.9758,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,277,1000,0,30,90,0,500KCMIL,2,600,610,610,25.3920,9.1668,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,277,1000,0,30,90,0,500KCMIL,2,700,700,700,20.7760,7.5004,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,277,1000,0,30,90,0,500KCMIL,2,700,700,700,21.2000,7.6534,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,277,1000,0,30,90,0,500KCMIL,2,700,700,700,21.6240,7.8065,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,277,1000,0,30,90,0,500KCMIL,2,700,700,700,22.0480,7.9596,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,277,1000,0,30,90,0,500KCMIL,2,700,700,700,22.4720,8.1126,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,277,1000,0,30,90,0,500KCMIL,2,700,700,700,22.8960,8.2657,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,277,1000,0,30,90,0,500KCMIL,2,700,700,700,23.3200,8.4188,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,277,1000,0,30,90,0,500KCMIL,2,700,700,700,23.7440,8.5718,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,277,1000,0,30,90,0,500KCMIL,3,800,840,840,22.9900,8.2996,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,277,1000,0,30,90,0,500KCMIL,3,800,840,840,23.3933,8.4452,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,277,1000,0,30,90,0,500KCMIL,3,800,840,840,23.7967,8.5909,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,277,1000,0,30,90,0,500KCMIL,3,800,840,840,24.2000,8.7365,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,277,1000,0,30,90,0,500KCMIL,3,800,840,840,24.6033,8.8821,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,277,1000,0,30,90,0,500KCMIL,3,800,840,840,25.0067,9.0277,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,277,1000,0,30,90,0,500KCMIL,3,800,840,840,25.4100,9.1733,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,277,1000,0,30,90,0,500KCMIL,3,800,840,840,25.8133,9.3189,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,6.6330,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
