suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,660,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,6.7350,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,6.8371,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,6.9391,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,7.0412,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,7.1432,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,7.2452,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,7.3473,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,7.4493,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,7.5514,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,7.6534,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,7.7555,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,7.8575,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,7.9596,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,8.0616,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,8.1637,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,7.7345,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,7.8300,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,7.9255,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,8.0209,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,8.1164,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,8.2119,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,8.3074,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,8.4029,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,8.4984,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,8.5939,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,8.6894,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,8.7848,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,8.8803,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,8.9758,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,9.0713,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,9.1668,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,5.9391,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,6.0003,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,6.0615,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,6.1227,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,6.1840,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,6.2452,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,6.3064,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,6.3677,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,6.4289,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,6.4901,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,6.5513,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,6.6126,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,6.6738,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,6.7350,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,6.7962,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,6.8575,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,6.9187,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,6.9799,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,7.0412,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,7.1024,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,7.1636,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,7.2248,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,7.2861,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,7.3473,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,7.4085,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,7.4697,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,7.5310,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,7.5922,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,7.6534,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,7.7147,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,7.7759,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,7.8371,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,6.5819,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,6.6330,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,6.6840,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,6.7350,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,6.7860,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,6.8371,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,6.8881,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,6.9391,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,6.9901,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,7.0412,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,7.0922,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,7.1432,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,7.1942,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,7.2452,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,7.2963,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,7.3473,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,7.3983,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,7.4493,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,7.5004,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,7.5514,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,7.6024,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,7.6534,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,7.7045,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,7.7555,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,7.8065,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,7.8575,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,7.9085,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,7.9596,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,8.0106,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,8.0616,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,8.1126,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,8.1637,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,277,1000,1,30,90,0,500KCMIL,1,15,25,25,61.4000,22.1661,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,277,1000,1,30,90,0,500KCMIL,1,25,25,25,122.8000,44.3321,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,1000,1,30,90,0,500KCMIL,1,40,40,40,72.6000,26.2094,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,1000,1,30,90,0,500KCMIL,1,50,55,55,61.1200,22.0650,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,1000,1,30,90,0,500KCMIL,1,70,75,75,49.1000,17.7256,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,1000,1,30,90,0,500KCMIL,1,80,95,95,36.9600,13.3430,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,1000,1,30,90,0,500KCMIL,1,90,95,95,43.1200,15.5668,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,1000,1,30,90,0,500KCMIL,1,100,110,110,39.2000,14.1516,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,1000,1,30,90,0,500KCMIL,1,125,130,130,34.9200,12.6065,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,1000,1,30,90,0,500KCMIL,1,125,130,130,38.8000,14.0072,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,1000,1,30,90,0,500KCMIL,1,150,170,170,26.8400,9.6895,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,277,1000,1,30,90,0,500KCMIL,1,150,170,170,29.2800,10.5704,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,277,1000,1,30,90,0,500KCMIL,1,175,195,195,25.1420,9.0765,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,277,1000,1,30,90,0,500KCMIL,1,175,195,195,27.0760,9.7747,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,277,1000,1,30,90,0,500KCMIL,1,200,225,225,22.9800,8.2960,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,277,1000,1,30,90,0,500KCMIL,1,200,225,225,24.5120,8.8491,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,277,1000,1,30,90,0,500KCMIL,1,225,225,225,26.0440,9.4022,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,277,1000,1,30,90,0,500KCMIL,1,225,225,225,27.5760,9.9552,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,277,1000,1,30,90,0,500KCMIL,1,250,260,260,23.1040,8.3408,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,277,1000,1,30,90,0,500KCMIL,1,250,260,260,24.3200,8.7798,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,277,1000,1,30,90,0,500KCMIL,1,300,320,320,18.0180,6.5047,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,1000,1,30,90,0,500KCMIL,1,300,320,320,18.8760,6.8144,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,1000,1,30,90,0,500KCMIL,1,300,320,320,19.7340,7.1242,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,1000,1,30,90,0,500KCMIL,1,300,320,320,20.5920,7.4339,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,1000,1,30,90,0,500KCMIL,1,350,350,350,18.3500,6.6245,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,1000,1,30,90,0,500KCMIL,1,350,350,350,19.0840,6.8895,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,1000,1,30,90,0,500KCMIL,1,350,350,350,19.8180,7.1545,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,1000,1,30,90,0,500KCMIL,1,350,350,350,20.5520,7.4195,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,1000,1,30,90,0,500KCMIL,1,400,430,430,14.9640,5.4022,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,1000,1,30,90,0,500KCMIL,1,400,430,430,15.4800,5.5884,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,1000,1,30,90,0,500KCMIL,1,400,430,430,15.9960,5.7747,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,1000,1,30,90,0,500KCMIL,1,400,430,430,16.5120,5.9610,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,277,1000,1,30,90,0,500KCMIL,2,450,460,460,27.9510,10.0906,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,1000,1,30,90,0,500KCMIL,2,450,460,460,28.7980,10.3964,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,1000,1,30,90,0,500KCMIL,2,450,460,460,29.6450,10.7022,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,1000,1,30,90,0,500KCMIL,2,450,460,460,30.4920,11.0079,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,1000,1,30,90,0,500KCMIL,2,500,520,520,26.1590,9.4437,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,1000,1,30,90,0,500KCMIL,2,500,520,520,26.8660,9.6989,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,1000,1,30,90,0,500KCMIL,2,500,520,520,27.5730,9.9542,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,1000,1,30,90,0,500KCMIL,2,500,520,520,28.2800,10.2094,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,1000,1,30,90,0,500KCMIL,2,600,610,610,21.6890,7.8300,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,1000,1,30,90,0,500KCMIL,2,600,610,610,22.2180,8.0209,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,1000,1,30,90,0,500KCMIL,2,600,610,610,22.7470,8.2119,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,1000,1,30,90,0,500KCMIL,2,600,610,610,23.2760,8.4029,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,1000,1,30,90,0,500KCMIL,2,600,610,610,23.8050,8.5939,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,1000,1,30,90,0,500KCMIL,2,600,610,610,24.3340,8.7848,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,1000,1,30,90,0,500KCMIL,2,600,610,610,24.8630,8.9758,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,1000,1,30,90,0,500KCMIL,2,600,610,610,25.3920,9.1668,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,1000,1,30,90,0,500KCMIL,2,700,700,700,20.7760,7.5004,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,1000,1,30,90,0,500KCMIL,2,700,700,700,21.2000,7.6534,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,1000,1,30,90,0,500KCMIL,2,700,700,700,21.6240,7.8065,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,1000,1,30,90,0,500KCMIL,2,700,700,700,22.0480,7.9596,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,1000,1,30,90,0,500KCMIL,2,700,700,700,22.4720,8.1126,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,1000,1,30,90,0,500KCMIL,2,700,700,700,22.8960,8.2657,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,1000,1,30,90,0,500KCMIL,2,700,700,700,23.3200,8.4188,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,1000,1,30,90,0,500KCMIL,2,700,700,700,23.7440,8.5718,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,1000,1,30,90,0,500KCMIL,3,800,840,840,22.9900,8.2996,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,1000,1,30,90,0,500KCMIL,3,800,840,840,23.3933,8.4452,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,1000,1,30,90,0,500KCMIL,3,800,840,840,23.7967,8.5909,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,1000,1,30,90,0,500KCMIL,3,800,840,840,24.2000,8.7365,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,1000,1,30,90,0,500KCMIL,3,800,840,840,24.6033,8.8821,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,1000,1,30,90,0,500KCMIL,3,800,840,840,25.0067,9.0277,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,1000,1,30,90,0,500KCMIL,3,800,840,840,25.4100,9.1733,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,1000,1,30,90,0,500KCMIL,3,800,840,840,25.8133,9.3189,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,6.6330,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,6.7350,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,6.8371,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,6.9391,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,7.0412,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,7.1432,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,7.2452,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,7.3473,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,7.4493,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,7.5514,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,7.6534,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,7.7555,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,7.8575,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,7.9596,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,8.0616,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,8.1637,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,7.7345,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,7.8300,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,7.9255,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,8.0209,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,8.1164,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,8.2119,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,8.3074,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,8.4029,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,8.4984,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,8.5939,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,8.6894,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,8.7848,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,8.8803,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,8.9758,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,9.0713,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,9.1668,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,5.9391,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,6.0003,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,6.0615,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,6.1227,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,6.1840,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,6.2452,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,6.3064,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,6.3677,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,6.4289,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,6.4901,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,6.5513,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,6.6126,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,6.6738,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,6.7350,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,6.7962,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,6.8575,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,6.9187,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,6.9799,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,7.0412,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,7.1024,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,7.1636,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,7.2248,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,7.2861,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,7.3473,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,7.4085,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,7.4697,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,7.5310,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,7.5922,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,7.6534,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,7.7147,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,7.7759,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,7.8371,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,6.5819,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,6.6330,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,6.6840,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,6.7350,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,6.7860,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,6.8371,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,6.8881,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,6.9391,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,6.9901,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,7.0412,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,7.0922,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,7.1432,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,7.1942,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,7.2452,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,7.2963,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,7.3473,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,7.3983,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,7.4493,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,7.5004,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,7.5514,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,7.6024,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,7.6534,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,7.7045,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,7.7555,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,7.8065,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,7.8575,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,7.9085,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,7.9596,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,8.0106,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,8.0616,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,8.1126,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,1000,1,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,8.1637,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,277,1000,0,30,90,0,500KCMIL,1,15,25,25,61.4000,22.1661,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,277,1000,0,30,90,0,500KCMIL,1,25,25,25,122.8000,44.3321,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,277,1000,0,30,90,0,500KCMIL,1,40,40,40,72.6000,26.2094,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,277,1000,0,30,90,0,500KCMIL,1,50,55,55,61.1200,22.0650,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,277,1000,0,30,90,0,500KCMIL,1,70,75,75,49.1000,17.7256,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,277,1000,0,30,90,0,500KCMIL,1,80,95,95,36.9600,13.3430,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,277,1000,0,30,90,0,500KCMIL,1,90,95,95,43.1200,15.5668,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,277,1000,0,30,90,0,500KCMIL,1,100,110,110,39.2000,14.1516,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,277,1000,0,30,90,0,500KCMIL,1,125,130,130,34.9200,12.6065,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,277,1000,0,30,90,0,500KCMIL,1,125,130,130,38.8000,14.0072,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,277,1000,0,30,90,0,500KCMIL,1,150,170,170,26.8400,9.6895,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,277,1000,0,30,90,0,500KCMIL,1,150,170,170,29.2800,10.5704,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,277,1000,0,30,90,0,500KCMIL,1,175,195,195,25.1420,9.0765,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,277,1000,0,30,90,0,500KCMIL,1,175,195,195,27.0760,9.7747,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,277,1000,0,30,90,0,500KCMIL,1,200,225,225,22.9800,8.2960,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,277,1000,0,30,90,0,500KCMIL,1,200,225,225,24.5120,8.8491,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,277,1000,0,30,90,0,500KCMIL,1,225,225,225,26.0440,9.4022,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,277,1000,0,30,90,0,500KCMIL,1,225,225,225,27.5760,9.9552,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,277,1000,0,30,90,0,500KCMIL,1,250,260,260,23.1040,8.3408,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,277,1000,0,30,90,0,500KCMIL,1,250,260,260,24.3200,8.7798,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,277,1000,0,30,90,0,500KCMIL,1,300,320,320,18.0180,6.5047,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,277,1000,0,30,90,0,500KCMIL,1,300,320,320,18.8760,6.8144,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,277,1000,0,30,90,0,500KCMIL,1,300,320,320,19.7340,7.1242,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,277,1000,0,30,90,0,500KCMIL,1,300,320,320,20.5920,7.4339,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,277,1000,0,30,90,0,500KCMIL,1,350,350,350,18.3500,6.6245,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,277,1000,0,30,90,0,500KCMIL,1,350,350,350,19.0840,6.8895,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,277,1000,0,30,90,0,500KCMIL,1,350,350,350,19.8180,7.1545,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,277,1000,0,30,90,0,500KCMIL,1,350,350,350,20.5520,7.4195,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,277,1000,0,30,90,0,500KCMIL,1,400,430,430,14.9640,5.4022,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,277,1000,0,30,90,0,500KCMIL,1,400,430,430,15.4800,5.5884,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,277,1000,0,30,90,0,500KCMIL,1,400,430,430,15.9960,5.7747,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,277,1000,0,30,90,0,500KCMIL,1,400,430,430,16.5120,5.9610,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,277,1000,0,30,90,0,500KCMIL,2,450,460,460,27.9510,10.0906,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,277,1000,0,30,90,0,500KCMIL,2,450,460,460,28.7980,10.3964,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,277,1000,0,30,90,0,500KCMIL,2,450,460,460,29.6450,10.7022,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,277,1000,0,30,90,0,500KCMIL,2,450,460,460,30.4920,11.0079,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,277,1000,0,30,90,0,500KCMIL,2,500,520,520,26.1590,9.4437,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,277,1000,0,30,90,0,500KCMIL,2,500,520,520,26.8660,9.6989,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,277,1000,0,30,90,0,500KCMIL,2,500,520,520,27.5730,9.9542,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,277,1000,0,30,90,0,500KCMIL,2,500,520,520,28.2800,10.2094,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,277,1000,0,30,90,0,500KCMIL,2,600,610,610,21.6890,7.8300,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,277,1000,0,30,90,0,500KCMIL,2,600,610,610,22.2180,8.0209,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,277,1000,0,30,90,0,500KCMIL,2,600,610,610,22.7470,8.2119,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,277,1000,0,30,90,0,500KCMIL,2,600,610,610,23.2760,8.4029,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,277,1000,0,30,90,0,500KCMIL,2,600,610,610,23.8050,8.5939,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,277,1000,0,30,90,0,500KCMIL,2,600,610,610,24.3340,8.7848,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,277,1000,0,30,90,0,500KCMIL,2,600,610,610,24.8630,8.9758,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,277,1000,0,30,90,0,500KCMIL,2,600,610,610,25.3920,9.1668,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,277,1000,0,30,90,0,500KCMIL,2,700,700,700,20.7760,7.5004,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,277,1000,0,30,90,0,500KCMIL,2,700,700,700,21.2000,7.6534,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,277,1000,0,30,90,0,500KCMIL,2,700,700,700,21.6240,7.8065,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,277,1000,0,30,90,0,500KCMIL,2,700,700,700,22.0480,7.9596,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,277,1000,0,30,90,0,500KCMIL,2,700,700,700,22.4720,8.1126,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,277,1000,0,30,90,0,500KCMIL,2,700,700,700,22.8960,8.2657,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,277,1000,0,30,90,0,500KCMIL,2,700,700,700,23.3200,8.4188,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,277,1000,0,30,90,0,500KCMIL,2,700,700,700,23.7440,8.5718,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,277,1000,0,30,90,0,500KCMIL,3,800,840,840,22.9900,8.2996,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,277,1000,0,30,90,0,500KCMIL,3,800,840,840,23.3933,8.4452,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,277,1000,0,30,90,0,500KCMIL,3,800,840,840,23.7967,8.5909,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,277,1000,0,30,90,0,500KCMIL,3,800,840,840,24.2000,8.7365,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,277,1000,0,30,90,0,500KCMIL,3,800,840,840,24.6033,8.8821,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,277,1000,0,30,90,0,500KCMIL,3,800,840,840,25.0067,9.0277,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,277,1000,0,30,90,0,500KCMIL,3,800,840,840,25.4100,9.1733,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,277,1000,0,30,90,0,500KCMIL,3,800,840,840,25.8133,9.3189,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,6.6330,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,6.7350,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,6.8371,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,6.9391,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,7.0412,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,7.1432,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,7.2452,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,7.3473,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,7.4493,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,7.5514,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,7.6534,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,7.7555,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,7.8575,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,7.9596,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,8.0616,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,277,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,8.1637,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,7.7345,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,7.8300,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,7.9255,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,8.0209,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,8.1164,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,8.2119,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,8.3074,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,8.4029,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,8.4984,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,8.5939,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,8.6894,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,8.7848,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,8.8803,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,8.9758,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,9.0713,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,277,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,9.1668,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,5.9391,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,6.0003,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,6.0615,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,6.1227,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,6.1840,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,6.2452,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,6.3064,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,6.3677,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,6.4289,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,6.4901,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,6.5513,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,6.6126,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,6.6738,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,6.7350,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,6.7962,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,6.8575,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,6.9187,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,6.9799,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,7.0412,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,7.1024,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,7.1636,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,7.2248,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,7.2861,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,7.3473,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,7.4085,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,7.4697,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,7.5310,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,7.5922,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,7.6534,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,7.7147,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,7.7759,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,277,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,7.8371,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,6.5819,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,6.6330,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,6.6840,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,6.7350,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,6.7860,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,6.8371,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,6.8881,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,6.9391,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,6.9901,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,7.0412,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,7.0922,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,7.1432,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,7.1942,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,7.2452,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,7.2963,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,7.3473,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,7.3983,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,7.4493,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,7.5004,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,7.5514,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,7.6024,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,7.6534,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,7.7045,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,7.7555,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,7.8065,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,7.8575,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,7.9085,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,7.9596,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,8.0106,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,8.0616,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,8.1126,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,277,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,8.1637,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
