suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,10,1,480,10,1,30,90,0,500KCMIL,1,15,25,25,0.6140,0.1279,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,480,10,1,30,90,0,500KCMIL,1,25,25,25,1.2280,0.2558,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,480,10,1,30,90,0,500KCMIL,1,40,40,40,0.7260,0.1513,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,480,10,1,30,90,0,500KCMIL,1,50,55,55,0.6112,0.1273,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,480,10,1,30,90,0,500KCMIL,1,70,75,75,0.4910,0.1023,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,480,10,1,30,90,0,500KCMIL,1,80,95,95,0.3696,0.0770,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,480,10,1,30,90,0,500KCMIL,1,90,95,95,0.4312,0.0898,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,480,10,1,30,90,0,500KCMIL,1,100,110,110,0.3920,0.0817,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,480,10,1,30,90,0,500KCMIL,1,125,130,130,0.3492,0.0728,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,480,10,1,30,90,0,500KCMIL,1,125,130,130,0.3880,0.0808,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,480,10,1,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0559,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,480,10,1,30,90,0,500KCMIL,1,150,170,170,0.2928,0.0610,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,480,10,1,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0524,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,480,10,1,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0564,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,480,10,1,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0479,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,480,10,1,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0511,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,480,10,1,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0543,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,480,10,1,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0575,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,480,10,1,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0481,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,480,10,1,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0507,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,480,10,1,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0375,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,480,10,1,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0393,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,480,10,1,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0411,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,480,10,1,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0429,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,480,10,1,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0382,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,480,10,1,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0398,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,480,10,1,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0413,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,480,10,1,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0428,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,480,10,1,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0312,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,480,10,1,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0323,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,10,1,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0333,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,10,1,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0344,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,10,1,30,90,0,500KCMIL,2,450,460,460,0.2795,0.0582,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,10,1,30,90,0,500KCMIL,2,450,460,460,0.2880,0.0600,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,10,1,30,90,0,500KCMIL,2,450,460,460,0.2965,0.0618,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,10,1,30,90,0,500KCMIL,2,450,460,460,0.3049,0.0635,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,10,1,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0545,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,10,1,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0560,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,10,1,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0574,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,10,1,30,90,0,500KCMIL,2,500,520,520,0.2828,0.0589,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0452,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0463,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0474,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0485,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0496,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0507,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0518,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0529,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0433,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0442,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0451,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0459,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0468,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0477,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0486,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0495,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0479,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0487,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0496,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0504,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0513,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0521,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0529,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0538,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0383,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0389,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0395,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0400,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0406,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0412,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0418,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0424,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0430,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0436,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0442,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0448,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0453,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0459,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0465,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0471,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0446,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0452,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0457,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0463,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0468,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0474,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0479,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0485,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0490,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0496,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0501,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0507,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0512,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0518,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0523,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0529,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0343,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0346,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0350,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0353,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0357,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0360,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0364,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0367,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0371,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0375,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0378,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0382,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0385,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0389,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0392,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0396,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0399,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0403,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0406,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0410,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0413,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0417,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0420,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0424,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0428,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0431,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0435,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0438,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0442,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0445,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0449,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,480,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0452,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0380,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0383,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0386,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0389,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0392,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0395,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0398,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0400,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0403,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0406,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0409,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0412,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0415,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0418,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0421,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0424,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0427,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0430,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0433,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0436,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0439,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0442,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0445,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0448,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0451,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0453,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0456,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0459,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0462,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0465,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0468,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,480,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0471,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,480,10,0,30,90,0,500KCMIL,1,15,25,25,0.6140,0.1279,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,480,10,0,30,90,0,500KCMIL,1,25,25,25,1.2280,0.2558,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,480,10,0,30,90,0,500KCMIL,1,40,40,40,0.7260,0.1513,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,480,10,0,30,90,0,500KCMIL,1,50,55,55,0.6112,0.1273,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,480,10,0,30,90,0,500KCMIL,1,70,75,75,0.4910,0.1023,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,480,10,0,30,90,0,500KCMIL,1,80,95,95,0.3696,0.0770,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,480,10,0,30,90,0,500KCMIL,1,90,95,95,0.4312,0.0898,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,480,10,0,30,90,0,500KCMIL,1,100,110,110,0.3920,0.0817,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,480,10,0,30,90,0,500KCMIL,1,125,130,130,0.3492,0.0728,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,480,10,0,30,90,0,500KCMIL,1,125,130,130,0.3880,0.0808,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,480,10,0,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0559,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,480,10,0,30,90,0,500KCMIL,1,150,170,170,0.2928,0.0610,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,480,10,0,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0524,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,480,10,0,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0564,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,480,10,0,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0479,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,480,10,0,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0511,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,480,10,0,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0543,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,480,10,0,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0575,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,480,10,0,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0481,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,480,10,0,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0507,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,480,10,0,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0375,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,480,10,0,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0393,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,480,10,0,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0411,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,480,10,0,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0429,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,480,10,0,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0382,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,480,10,0,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0398,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,480,10,0,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0413,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,480,10,0,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0428,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,480,10,0,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0312,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,480,10,0,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0323,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,10,0,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0333,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,10,0,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0344,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,10,0,30,90,0,500KCMIL,2,450,460,460,0.2795,0.0582,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,10,0,30,90,0,500KCMIL,2,450,460,460,0.2880,0.0600,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,10,0,30,90,0,500KCMIL,2,450,460,460,0.2965,0.0618,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,10,0,30,90,0,500KCMIL,2,450,460,460,0.3049,0.0635,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,10,0,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0545,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,10,0,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0560,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,10,0,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0574,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,10,0,30,90,0,500KCMIL,2,500,520,520,0.2828,0.0589,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,10,0,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0452,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,10,0,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0463,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,10,0,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0474,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,10,0,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0485,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,10,0,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0496,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,10,0,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0507,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,10,0,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0518,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,10,0,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0529,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,10,0,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0433,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,10,0,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0442,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,10,0,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0451,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,10,0,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0459,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,10,0,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0468,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,10,0,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0477,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,10,0,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0486,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,10,0,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0495,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,10,0,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0479,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,10,0,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0487,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,10,0,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0496,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,10,0,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0504,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,10,0,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0513,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,10,0,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0521,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,10,0,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0529,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,10,0,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0538,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0383,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0389,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0395,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0400,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0406,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0412,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0418,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0424,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0430,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0436,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0442,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0448,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0453,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0459,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0465,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0471,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0446,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0452,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0457,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0463,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0468,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0474,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0479,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0485,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0490,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0496,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0501,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0507,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0512,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0518,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0523,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0529,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0343,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0346,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0350,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0353,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0357,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0360,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0364,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0367,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0371,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0375,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0378,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0382,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0385,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0389,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0392,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0396,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0399,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0403,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0406,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0410,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0413,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0417,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0420,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0424,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0428,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0431,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0435,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0438,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0442,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0445,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0449,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,480,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0452,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0380,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0383,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0386,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0389,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0392,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0395,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0398,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0400,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0403,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0406,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0409,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0412,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0415,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0418,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0421,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0424,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0427,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0430,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0433,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0436,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0439,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0442,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0445,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0448,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0451,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0453,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0456,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0459,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0462,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0465,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0468,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,480,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0471,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,480,10,1,30,90,0,500KCMIL,1,15,25,25,0.6140,0.1279,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,480,10,1,30,90,0,500KCMIL,1,25,25,25,1.2280,0.2558,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,480,10,1,30,90,0,500KCMIL,1,40,40,40,0.7260,0.1513,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,480,10,1,30,90,0,500KCMIL,1,50,55,55,0.6112,0.1273,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,480,10,1,30,90,0,500KCMIL,1,70,75,75,0.4910,0.1023,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,480,10,1,30,90,0,500KCMIL,1,80,95,95,0.3696,0.0770,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,480,10,1,30,90,0,500KCMIL,1,90,95,95,0.4312,0.0898,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,480,10,1,30,90,0,500KCMIL,1,100,110,110,0.3920,0.0817,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,480,10,1,30,90,0,500KCMIL,1,125,130,130,0.3492,0.0728,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,480,10,1,30,90,0,500KCMIL,1,125,130,130,0.3880,0.0808,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,480,10,1,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0559,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,480,10,1,30,90,0,500KCMIL,1,150,170,170,0.2928,0.0610,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,480,10,1,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0524,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,480,10,1,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0564,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,480,10,1,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0479,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,480,10,1,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0511,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,480,10,1,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0543,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,480,10,1,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0575,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,480,10,1,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0481,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,480,10,1,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0507,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,480,10,1,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0375,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,480,10,1,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0393,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,480,10,1,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0411,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,480,10,1,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0429,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,480,10,1,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0382,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,480,10,1,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0398,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,480,10,1,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0413,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,480,10,1,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0428,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,480,10,1,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0312,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,480,10,1,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0323,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,480,10,1,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0333,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,480,10,1,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0344,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,480,10,1,30,90,0,500KCMIL,2,450,460,460,0.2795,0.0582,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,480,10,1,30,90,0,500KCMIL,2,450,460,460,0.2880,0.0600,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,480,10,1,30,90,0,500KCMIL,2,450,460,460,0.2965,0.0618,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,480,10,1,30,90,0,500KCMIL,2,450,460,460,0.3049,0.0635,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,480,10,1,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0545,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,480,10,1,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0560,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,480,10,1,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0574,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,480,10,1,30,90,0,500KCMIL,2,500,520,520,0.2828,0.0589,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0452,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0463,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0474,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0485,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0496,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0507,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0518,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,480,10,1,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0529,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0433,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0442,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0451,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0459,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0468,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0477,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0486,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,10,1,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0495,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0479,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0487,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0496,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0504,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0513,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0521,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0529,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,10,1,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0538,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0383,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0389,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0395,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0400,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0406,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0412,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0418,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0424,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0430,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0436,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0442,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0448,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0453,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0459,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0465,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0471,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0446,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0452,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0457,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0463,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0468,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0474,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0479,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0485,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0490,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0496,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0501,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0507,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
