suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,300,1,480,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.1613,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.1666,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.1720,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.2912,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.3000,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.3088,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.3176,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.2725,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.2799,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.2872,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.2946,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.2259,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.2314,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.2369,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.2425,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.2480,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.2535,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.2590,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.2645,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.2164,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.2208,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.2253,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.2297,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.2341,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.2385,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.2429,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.2473,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.2395,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.2437,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.2479,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.2521,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.2563,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.2605,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.2647,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.2689,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.1914,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.1943,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.1973,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.2002,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.2032,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.2061,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.2091,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.2120,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.2149,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.2179,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.2208,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.2238,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.2267,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.2297,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.2326,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.2356,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.2232,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.2259,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.2287,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.2314,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.2342,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.2369,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.2397,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.2425,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.2452,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.2480,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.2507,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.2535,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.2562,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.2590,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.2617,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.2645,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.1714,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.1731,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.1749,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.1767,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.1784,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.1802,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.1820,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.1837,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.1855,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.1873,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.1890,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.1908,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.1926,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.1943,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.1961,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.1979,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.1996,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.2014,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.2032,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.2049,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.2067,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.2085,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.2102,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.2120,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.2138,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.2155,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.2173,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.2191,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.2208,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.2226,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.2244,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.2261,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.1899,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.1914,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.1929,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.1943,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.1958,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.1973,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.1988,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.2002,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.2017,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.2032,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.2046,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.2061,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.2076,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.2091,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.2105,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.2120,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.2135,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.2149,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.2164,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.2179,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.2194,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.2208,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.2223,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.2238,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.2253,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.2267,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.2282,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.2297,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.2311,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.2326,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.2341,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.2356,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,480,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,0.6396,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,480,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,1.2792,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,480,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,0.7563,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,480,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,0.6367,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,480,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,0.5115,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,480,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,0.3850,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,480,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,0.4492,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,480,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,0.4083,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,480,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,0.3638,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,480,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,0.4042,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,480,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,0.2796,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,480,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,0.3050,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,480,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,0.2619,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,480,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,0.2820,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,480,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.2394,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,480,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,0.2553,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,480,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,0.2713,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,480,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,0.2873,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,480,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.2407,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,480,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,0.2533,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,480,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.1877,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,480,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.1966,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,480,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.2056,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,480,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.2145,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,480,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.1911,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,480,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.1988,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,480,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.2064,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,480,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.2141,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,480,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.1559,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,480,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.1613,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,480,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.1666,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,480,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.1720,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,480,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,0.2912,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,480,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,0.3000,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,480,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,0.3088,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,480,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,0.3176,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,480,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,0.2725,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,480,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,0.2799,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,480,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,0.2872,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,480,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,0.2946,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,480,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.2259,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,480,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.2314,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,480,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.2369,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,480,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.2425,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,480,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.2480,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,480,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,0.2535,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,480,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,0.2590,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,480,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,0.2645,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,480,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.2164,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,480,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.2208,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,480,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.2253,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,480,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.2297,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,480,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.2341,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,480,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.2385,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,480,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.2429,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.2473,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.2395,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.2437,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.2479,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,0.2521,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,0.2563,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,0.2605,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,0.2647,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,0.2689,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.1914,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.1943,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.1973,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.2002,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.2032,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.2061,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.2091,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.2120,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.2149,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.2179,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.2208,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.2238,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.2267,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.2297,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.2326,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.2356,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.2232,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.2259,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.2287,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.2314,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.2342,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.2369,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.2397,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.2425,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.2452,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.2480,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.2507,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.2535,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.2562,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.2590,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.2617,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,480,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.2645,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.1714,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.1731,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.1749,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.1767,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.1784,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.1802,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.1820,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.1837,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.1855,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.1873,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.1890,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.1908,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.1926,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.1943,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.1961,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.1979,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.1996,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.2014,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.2032,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.2049,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.2067,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.2085,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.2102,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.2120,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.2138,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.2155,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.2173,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.2191,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.2208,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.2226,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.2244,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,480,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.2261,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.1899,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.1914,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.1929,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.1943,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.1958,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.1973,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.1988,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.2002,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.2017,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.2032,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.2046,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.2061,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.2076,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.2091,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.2105,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.2120,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.2135,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.2149,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.2164,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.2179,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.2194,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.2208,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.2223,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.2238,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.2253,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.2267,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.2282,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.2297,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.2311,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.2326,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.2341,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,480,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.2356,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,480,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,0.6396,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,480,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,1.2792,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,480,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,0.7563,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,480,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,0.6367,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,480,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,0.5115,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,480,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,0.3850,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,480,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,0.4492,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,480,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,0.4083,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,480,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,0.3638,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,480,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,0.4042,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,480,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,0.2796,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,480,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,0.3050,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,480,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,0.2619,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,480,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,0.2820,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,480,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.2394,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,480,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,0.2553,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,480,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,0.2713,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,480,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,0.2873,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,480,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.2407,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,480,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,0.2533,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,480,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.1877,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,480,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.1966,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,480,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.2056,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,480,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.2145,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,480,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.1911,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,480,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.1988,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,480,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.2064,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,480,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.2141,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,480,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.1559,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,480,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.1613,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,480,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.1666,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,480,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.1720,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,480,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.2912,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,480,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.3000,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,480,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.3088,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,480,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.3176,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,480,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.2725,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,480,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.2799,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,480,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.2872,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,480,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.2946,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.2259,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.2314,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.2369,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.2425,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.2480,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.2535,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.2590,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,480,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.2645,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.2164,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.2208,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.2253,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.2297,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.2341,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.2385,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.2429,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.2473,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.2395,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.2437,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.2479,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.2521,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.2563,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.2605,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.2647,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.2689,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.1914,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.1943,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.1973,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.2002,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.2032,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.2061,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.2091,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.2120,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.2149,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.2179,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.2208,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.2238,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.2267,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.2297,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.2326,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.2356,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.2232,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.2259,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.2287,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.2314,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.2342,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.2369,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.2397,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.2425,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.2452,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.2480,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.2507,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.2535,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.2562,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.2590,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.2617,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,480,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.2645,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.1714,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.1731,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.1749,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.1767,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.1784,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.1802,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.1820,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.1837,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.1855,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.1873,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.1890,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.1908,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.1926,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.1943,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.1961,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.1979,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.1996,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.2014,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.2032,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.2049,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.2067,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.2085,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.2102,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.2120,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.2138,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.2155,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.2173,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.2191,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.2208,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.2226,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.2244,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,480,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.2261,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.1899,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.1914,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.1929,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.1943,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.1958,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.1973,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.1988,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.2002,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.2017,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
