suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1380,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.2032,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.2046,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.2061,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.2076,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.2091,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.2105,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.2120,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.2135,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.2149,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.2164,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.2179,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.2194,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.2208,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.2223,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.2238,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.2253,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.2267,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.2282,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.2297,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.2311,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.2326,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.2341,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,480,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.2356,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,480,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,1.2792,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,480,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,2.5583,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,480,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,1.5125,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,480,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,1.2733,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,480,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,1.0229,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,480,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,0.7700,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,480,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,0.8983,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,480,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,0.8167,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,480,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,0.7275,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,480,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,0.8083,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,480,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,0.5592,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,480,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,0.6100,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,480,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,0.5238,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,480,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,0.5641,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,480,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,0.4788,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,480,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,0.5107,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,480,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,0.5426,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,480,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,0.5745,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,480,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,0.4813,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,480,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,0.5067,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,480,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.3754,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,480,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.3933,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,480,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.4111,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,480,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.4290,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,480,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.3823,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,480,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.3976,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,480,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.4129,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,480,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.4282,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,480,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.3118,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,480,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.3225,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.3333,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.3440,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,0.5823,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,0.6000,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,0.6176,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,0.6353,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,0.5450,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,0.5597,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,0.5744,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,0.5892,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,0.4519,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,0.4629,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,0.4739,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,0.4849,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,0.4959,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,0.5070,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,0.5180,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,0.5290,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.4328,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,0.4417,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,0.4505,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,0.4593,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,0.4682,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,0.4770,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,0.4858,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,0.4947,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,0.4790,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,0.4874,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,0.4958,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,0.5042,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,0.5126,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,0.5210,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,0.5294,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,0.5378,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.3828,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.3887,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.3946,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.4004,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.4063,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.4122,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.4181,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.4240,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.4299,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.4358,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.4417,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.4476,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.4534,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.4593,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.4652,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.4711,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.4463,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.4519,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.4574,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.4629,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.4684,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.4739,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.4794,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.4849,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.4904,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.4959,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.5014,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.5070,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.5125,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.5180,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.5235,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.5290,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.3427,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.3463,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.3498,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.3533,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.3569,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.3604,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.3639,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.3675,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.3710,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.3745,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.3781,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.3816,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.3851,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.3887,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.3922,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.3957,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.3993,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.4028,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.4063,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.4099,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.4134,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.4169,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.4205,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.4240,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.4275,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.4311,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.4346,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.4381,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.4417,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.4452,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.4487,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.4523,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.3798,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.3828,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.3857,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.3887,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.3916,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.3946,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.3975,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.4004,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.4034,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.4063,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.4093,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.4122,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.4152,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.4181,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.4211,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.4240,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.4269,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.4299,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.4328,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.4358,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.4387,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.4417,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.4446,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.4476,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.4505,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.4534,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.4564,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.4593,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.4623,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.4652,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.4682,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.4711,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,480,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,1.2792,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,480,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,2.5583,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,480,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,1.5125,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,480,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,1.2733,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,480,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,1.0229,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,480,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,0.7700,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,480,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,0.8983,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,480,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,0.8167,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,480,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,0.7275,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,480,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,0.8083,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,480,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,0.5592,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,480,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,0.6100,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,480,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,0.5238,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,480,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,0.5641,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,480,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,0.4788,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,480,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,0.5107,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,480,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,0.5426,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,480,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,0.5745,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,480,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,0.4813,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,480,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,0.5067,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,480,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.3754,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,480,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.3933,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,480,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.4111,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,480,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.4290,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,480,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.3823,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,480,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.3976,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,480,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.4129,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,480,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.4282,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,480,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.3118,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,480,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.3225,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.3333,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.3440,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,0.5823,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,0.6000,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,0.6176,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,0.6353,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,0.5450,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,0.5597,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,0.5744,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,0.5892,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,0.4519,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,0.4629,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,0.4739,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,0.4849,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,0.4959,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,0.5070,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,0.5180,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,0.5290,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.4328,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,0.4417,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,0.4505,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,0.4593,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,0.4682,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,0.4770,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,0.4858,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,0.4947,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,0.4790,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,0.4874,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,0.4958,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,0.5042,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,0.5126,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,0.5210,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,0.5294,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,0.5378,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.3828,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.3887,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.3946,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.4004,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.4063,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.4122,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.4181,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.4240,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.4299,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.4358,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.4417,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.4476,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.4534,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.4593,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.4652,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.4711,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.4463,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.4519,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.4574,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.4629,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.4684,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.4739,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.4794,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.4849,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.4904,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.4959,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.5014,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.5070,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.5125,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.5180,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.5235,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.5290,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.3427,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.3463,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.3498,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.3533,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.3569,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.3604,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.3639,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.3675,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.3710,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.3745,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.3781,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.3816,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.3851,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.3887,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.3922,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.3957,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.3993,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.4028,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.4063,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.4099,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.4134,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.4169,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.4205,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.4240,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.4275,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.4311,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.4346,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.4381,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.4417,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.4452,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.4487,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.4523,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.3798,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.3828,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.3857,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.3887,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.3916,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.3946,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.3975,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.4004,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.4034,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.4063,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.4093,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.4122,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.4152,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.4181,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.4211,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.4240,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.4269,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.4299,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.4328,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.4358,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.4387,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.4417,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.4446,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.4476,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.4505,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.4534,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.4564,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.4593,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.4623,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.4652,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.4682,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.4711,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,480,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,1.2792,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,480,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,2.5583,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,480,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,1.5125,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,480,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,1.2733,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,480,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,1.0229,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,480,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,0.7700,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,480,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,0.8983,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,480,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,0.8167,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,480,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,0.7275,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,480,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,0.8083,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,480,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,0.5592,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,480,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,0.6100,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,480,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,0.5238,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,480,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,0.5641,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,480,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,0.4788,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,480,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,0.5107,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,480,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,0.5426,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,480,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,0.5745,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,480,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,0.4813,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,480,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,0.5067,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,480,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.3754,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,480,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.3933,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,480,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.4111,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,480,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.4290,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,480,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.3823,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,480,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.3976,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,480,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.4129,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,480,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.4282,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,480,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.3118,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,480,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.3225,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,480,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.3333,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,480,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.3440,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,480,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,0.5823,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,480,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,0.6000,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,480,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,0.6176,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,480,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,0.6353,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,480,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,0.5450,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,480,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,0.5597,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,480,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,0.5744,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,480,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,0.5892,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,0.4519,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,0.4629,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,0.4739,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,0.4849,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,0.4959,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,0.5070,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,0.5180,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,0.5290,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.4328,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,0.4417,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,0.4505,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,0.4593,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,0.4682,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,0.4770,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,0.4858,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,0.4947,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,0.4790,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,0.4874,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,0.4958,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,0.5042,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,0.5126,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,0.5210,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,0.5294,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,0.5378,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.3828,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.3887,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.3946,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.4004,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.4063,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.4122,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
