suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,710,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.4181,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.4240,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.4299,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.4358,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.4417,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.4476,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.4534,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.4593,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.4652,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.4711,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.4463,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.4519,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.4574,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.4629,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.4684,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.4739,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.4794,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.4849,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.4904,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.4959,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.5014,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.5070,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.5125,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.5180,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.5235,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,480,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.5290,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.3427,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.3463,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.3498,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.3533,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.3569,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.3604,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.3639,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.3675,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.3710,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.3745,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.3781,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.3816,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.3851,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.3887,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.3922,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.3957,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.3993,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.4028,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.4063,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.4099,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.4134,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.4169,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.4205,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.4240,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.4275,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.4311,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.4346,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.4381,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.4417,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.4452,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.4487,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,480,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.4523,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.3798,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.3828,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.3857,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.3887,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.3916,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.3946,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.3975,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.4004,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.4034,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.4063,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.4093,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.4122,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.4152,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.4181,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.4211,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.4240,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.4269,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.4299,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.4328,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.4358,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.4387,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.4417,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.4446,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.4476,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.4505,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.4534,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.4564,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.4593,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.4623,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.4652,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.4682,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.4711,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,480,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,1.2792,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,480,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,2.5583,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,480,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,1.5125,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,480,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,1.2733,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,480,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,1.0229,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,480,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,0.7700,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,480,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,0.8983,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,480,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,0.8167,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,480,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,0.7275,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,480,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,0.8083,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,480,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,0.5592,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,480,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,0.6100,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,480,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,0.5238,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,480,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,0.5641,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,480,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,0.4788,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,480,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,0.5107,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,480,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,0.5426,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,480,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,0.5745,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,480,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,0.4813,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,480,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,0.5067,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,480,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.3754,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,480,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.3933,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,480,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.4111,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,480,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.4290,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,480,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.3823,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,480,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.3976,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,480,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.4129,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,480,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.4282,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,480,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.3118,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,480,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.3225,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,480,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.3333,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,480,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.3440,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,480,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,0.5823,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,480,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,0.6000,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,480,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,0.6176,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,480,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,0.6353,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,480,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,0.5450,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,480,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,0.5597,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,480,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,0.5744,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,480,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,0.5892,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,0.4519,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,0.4629,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,0.4739,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,0.4849,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,0.4959,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,0.5070,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,0.5180,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,480,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,0.5290,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.4328,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,0.4417,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,0.4505,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,0.4593,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,0.4682,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,0.4770,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,0.4858,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,0.4947,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,0.4790,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,0.4874,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,0.4958,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,0.5042,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,0.5126,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,0.5210,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,0.5294,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,0.5378,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.3828,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.3887,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.3946,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.4004,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.4063,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.4122,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.4181,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.4240,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.4299,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.4358,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.4417,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.4476,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.4534,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.4593,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.4652,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.4711,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.4463,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.4519,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.4574,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.4629,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.4684,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.4739,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.4794,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.4849,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.4904,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.4959,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.5014,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.5070,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.5125,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.5180,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.5235,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,480,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.5290,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.3427,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.3463,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.3498,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.3533,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.3569,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.3604,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.3639,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.3675,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.3710,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.3745,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.3781,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.3816,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.3851,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.3887,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.3922,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.3957,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.3993,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.4028,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.4063,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.4099,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.4134,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.4169,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.4205,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.4240,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.4275,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.4311,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.4346,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.4381,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.4417,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.4452,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.4487,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,480,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.4523,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.3798,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.3828,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.3857,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.3887,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.3916,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.3946,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.3975,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.4004,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.4034,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.4063,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.4093,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.4122,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.4152,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.4181,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.4211,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.4240,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.4269,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.4299,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.4328,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.4358,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.4387,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.4417,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.4446,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.4476,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.4505,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.4534,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.4564,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.4593,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.4623,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.4652,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.4682,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,480,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.4711,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,480,250,1,30,90,0,500KCMIL,1,15,25,25,15.3500,3.1979,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,480,250,1,30,90,0,500KCMIL,1,25,25,25,30.7000,6.3958,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,480,250,1,30,90,0,500KCMIL,1,40,40,40,18.1500,3.7813,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,480,250,1,30,90,0,500KCMIL,1,50,55,55,15.2800,3.1833,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,480,250,1,30,90,0,500KCMIL,1,70,75,75,12.2750,2.5573,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,480,250,1,30,90,0,500KCMIL,1,80,95,95,9.2400,1.9250,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,480,250,1,30,90,0,500KCMIL,1,90,95,95,10.7800,2.2458,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,480,250,1,30,90,0,500KCMIL,1,100,110,110,9.8000,2.0417,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,480,250,1,30,90,0,500KCMIL,1,125,130,130,8.7300,1.8188,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,480,250,1,30,90,0,500KCMIL,1,125,130,130,9.7000,2.0208,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,480,250,1,30,90,0,500KCMIL,1,150,170,170,6.7100,1.3979,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,480,250,1,30,90,0,500KCMIL,1,150,170,170,7.3200,1.5250,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,480,250,1,30,90,0,500KCMIL,1,175,195,195,6.2855,1.3095,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,480,250,1,30,90,0,500KCMIL,1,175,195,195,6.7690,1.4102,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,480,250,1,30,90,0,500KCMIL,1,200,225,225,5.7450,1.1969,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,480,250,1,30,90,0,500KCMIL,1,200,225,225,6.1280,1.2767,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,480,250,1,30,90,0,500KCMIL,1,225,225,225,6.5110,1.3565,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,480,250,1,30,90,0,500KCMIL,1,225,225,225,6.8940,1.4363,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,480,250,1,30,90,0,500KCMIL,1,250,260,260,5.7760,1.2033,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,480,250,1,30,90,0,500KCMIL,1,250,260,260,6.0800,1.2667,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,480,250,1,30,90,0,500KCMIL,1,300,320,320,4.5045,0.9384,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,480,250,1,30,90,0,500KCMIL,1,300,320,320,4.7190,0.9831,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,480,250,1,30,90,0,500KCMIL,1,300,320,320,4.9335,1.0278,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,480,250,1,30,90,0,500KCMIL,1,300,320,320,5.1480,1.0725,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,480,250,1,30,90,0,500KCMIL,1,350,350,350,4.5875,0.9557,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,480,250,1,30,90,0,500KCMIL,1,350,350,350,4.7710,0.9940,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,480,250,1,30,90,0,500KCMIL,1,350,350,350,4.9545,1.0322,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,480,250,1,30,90,0,500KCMIL,1,350,350,350,5.1380,1.0704,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,480,250,1,30,90,0,500KCMIL,1,400,430,430,3.7410,0.7794,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,480,250,1,30,90,0,500KCMIL,1,400,430,430,3.8700,0.8063,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,250,1,30,90,0,500KCMIL,1,400,430,430,3.9990,0.8331,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,250,1,30,90,0,500KCMIL,1,400,430,430,4.1280,0.8600,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,250,1,30,90,0,500KCMIL,2,450,460,460,6.9878,1.4558,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,250,1,30,90,0,500KCMIL,2,450,460,460,7.1995,1.4999,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,250,1,30,90,0,500KCMIL,2,450,460,460,7.4113,1.5440,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,250,1,30,90,0,500KCMIL,2,450,460,460,7.6230,1.5881,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,250,1,30,90,0,500KCMIL,2,500,520,520,6.5398,1.3624,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,250,1,30,90,0,500KCMIL,2,500,520,520,6.7165,1.3993,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,250,1,30,90,0,500KCMIL,2,500,520,520,6.8933,1.4361,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,250,1,30,90,0,500KCMIL,2,500,520,520,7.0700,1.4729,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.4223,1.1296,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.5545,1.1572,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.6868,1.1847,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.8190,1.2123,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.9513,1.2398,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,250,1,30,90,0,500KCMIL,2,600,610,610,6.0835,1.2674,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,250,1,30,90,0,500KCMIL,2,600,610,610,6.2158,1.2949,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,250,1,30,90,0,500KCMIL,2,600,610,610,6.3480,1.3225,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.1940,1.0821,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.3000,1.1042,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.4060,1.1263,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.5120,1.1483,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.6180,1.1704,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.7240,1.1925,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.8300,1.2146,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.9360,1.2367,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,250,1,30,90,0,500KCMIL,3,800,840,840,5.7475,1.1974,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,250,1,30,90,0,500KCMIL,3,800,840,840,5.8483,1.2184,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,250,1,30,90,0,500KCMIL,3,800,840,840,5.9492,1.2394,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.0500,1.2604,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.1508,1.2814,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.2517,1.3024,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.3525,1.3234,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.4533,1.3444,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,0.9569,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,0.9717,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,0.9864,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,1.0011,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,1.0158,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,1.0306,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,1.0453,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,1.0600,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,1.0747,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,1.0894,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,1.1042,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,1.1189,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,1.1336,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,1.1483,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,1.1631,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,1.1778,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,1.1159,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,1.1296,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,1.1434,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,1.1572,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,1.1710,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,1.1847,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,1.1985,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,1.2123,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,1.2261,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,1.2398,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,1.2536,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,1.2674,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,1.2812,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,1.2949,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,1.3087,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,1.3225,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,0.8568,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,0.8657,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,0.8745,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,0.8833,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,0.8922,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,0.9010,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,0.9098,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,0.9187,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,0.9275,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,0.9363,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,0.9452,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,0.9540,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,0.9628,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,0.9717,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,0.9805,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,0.9893,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,0.9982,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,1.0070,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,1.0158,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,1.0247,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,1.0335,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,1.0423,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,1.0512,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,1.0600,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,1.0688,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,1.0777,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,1.0865,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,1.0953,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,1.1042,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,1.1130,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,1.1218,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,1.1307,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,0.9496,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,0.9569,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,0.9643,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,0.9717,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,0.9790,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,0.9864,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,0.9937,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,1.0011,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,1.0085,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,1.0158,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,1.0232,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,1.0306,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,1.0379,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,1.0453,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,1.0526,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,1.0600,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,1.0674,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,1.0747,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,1.0821,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,1.0894,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,1.0968,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,1.1042,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,1.1115,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,1.1189,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,1.1263,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,1.1336,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,1.1410,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,1.1483,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
