suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1570,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,1.1557,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,1.1631,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,1.1704,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,1.1778,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,480,250,0,30,90,0,500KCMIL,1,15,25,25,15.3500,3.1979,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,480,250,0,30,90,0,500KCMIL,1,25,25,25,30.7000,6.3958,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,480,250,0,30,90,0,500KCMIL,1,40,40,40,18.1500,3.7813,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,480,250,0,30,90,0,500KCMIL,1,50,55,55,15.2800,3.1833,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,480,250,0,30,90,0,500KCMIL,1,70,75,75,12.2750,2.5573,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,480,250,0,30,90,0,500KCMIL,1,80,95,95,9.2400,1.9250,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,480,250,0,30,90,0,500KCMIL,1,90,95,95,10.7800,2.2458,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,480,250,0,30,90,0,500KCMIL,1,100,110,110,9.8000,2.0417,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,480,250,0,30,90,0,500KCMIL,1,125,130,130,8.7300,1.8188,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,480,250,0,30,90,0,500KCMIL,1,125,130,130,9.7000,2.0208,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,480,250,0,30,90,0,500KCMIL,1,150,170,170,6.7100,1.3979,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,480,250,0,30,90,0,500KCMIL,1,150,170,170,7.3200,1.5250,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,480,250,0,30,90,0,500KCMIL,1,175,195,195,6.2855,1.3095,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,480,250,0,30,90,0,500KCMIL,1,175,195,195,6.7690,1.4102,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,480,250,0,30,90,0,500KCMIL,1,200,225,225,5.7450,1.1969,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,480,250,0,30,90,0,500KCMIL,1,200,225,225,6.1280,1.2767,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,480,250,0,30,90,0,500KCMIL,1,225,225,225,6.5110,1.3565,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,480,250,0,30,90,0,500KCMIL,1,225,225,225,6.8940,1.4363,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,480,250,0,30,90,0,500KCMIL,1,250,260,260,5.7760,1.2033,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,480,250,0,30,90,0,500KCMIL,1,250,260,260,6.0800,1.2667,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,480,250,0,30,90,0,500KCMIL,1,300,320,320,4.5045,0.9384,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,480,250,0,30,90,0,500KCMIL,1,300,320,320,4.7190,0.9831,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,480,250,0,30,90,0,500KCMIL,1,300,320,320,4.9335,1.0278,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,480,250,0,30,90,0,500KCMIL,1,300,320,320,5.1480,1.0725,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,480,250,0,30,90,0,500KCMIL,1,350,350,350,4.5875,0.9557,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,480,250,0,30,90,0,500KCMIL,1,350,350,350,4.7710,0.9940,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,480,250,0,30,90,0,500KCMIL,1,350,350,350,4.9545,1.0322,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,480,250,0,30,90,0,500KCMIL,1,350,350,350,5.1380,1.0704,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,480,250,0,30,90,0,500KCMIL,1,400,430,430,3.7410,0.7794,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,480,250,0,30,90,0,500KCMIL,1,400,430,430,3.8700,0.8063,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,250,0,30,90,0,500KCMIL,1,400,430,430,3.9990,0.8331,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,250,0,30,90,0,500KCMIL,1,400,430,430,4.1280,0.8600,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,250,0,30,90,0,500KCMIL,2,450,460,460,6.9878,1.4558,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,250,0,30,90,0,500KCMIL,2,450,460,460,7.1995,1.4999,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,250,0,30,90,0,500KCMIL,2,450,460,460,7.4113,1.5440,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,250,0,30,90,0,500KCMIL,2,450,460,460,7.6230,1.5881,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,250,0,30,90,0,500KCMIL,2,500,520,520,6.5398,1.3624,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,250,0,30,90,0,500KCMIL,2,500,520,520,6.7165,1.3993,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,250,0,30,90,0,500KCMIL,2,500,520,520,6.8933,1.4361,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,250,0,30,90,0,500KCMIL,2,500,520,520,7.0700,1.4729,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.4223,1.1296,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.5545,1.1572,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.6868,1.1847,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.8190,1.2123,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.9513,1.2398,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,250,0,30,90,0,500KCMIL,2,600,610,610,6.0835,1.2674,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,250,0,30,90,0,500KCMIL,2,600,610,610,6.2158,1.2949,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,250,0,30,90,0,500KCMIL,2,600,610,610,6.3480,1.3225,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.1940,1.0821,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.3000,1.1042,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.4060,1.1263,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.5120,1.1483,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.6180,1.1704,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.7240,1.1925,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.8300,1.2146,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.9360,1.2367,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,250,0,30,90,0,500KCMIL,3,800,840,840,5.7475,1.1974,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,250,0,30,90,0,500KCMIL,3,800,840,840,5.8483,1.2184,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,250,0,30,90,0,500KCMIL,3,800,840,840,5.9492,1.2394,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.0500,1.2604,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.1508,1.2814,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.2517,1.3024,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.3525,1.3234,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.4533,1.3444,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,0.9569,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,0.9717,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,0.9864,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,1.0011,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,1.0158,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,1.0306,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,1.0453,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,1.0600,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,1.0747,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,1.0894,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,1.1042,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,1.1189,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,1.1336,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,1.1483,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,1.1631,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,1.1778,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,1.1159,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,1.1296,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,1.1434,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,1.1572,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,1.1710,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,1.1847,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,1.1985,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,1.2123,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,1.2261,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,1.2398,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,1.2536,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,1.2674,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,1.2812,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,1.2949,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,1.3087,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,1.3225,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,0.8568,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,0.8657,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,0.8745,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,0.8833,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,0.8922,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,0.9010,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,0.9098,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,0.9187,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,0.9275,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,0.9363,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,0.9452,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,0.9540,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,0.9628,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,0.9717,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,0.9805,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,0.9893,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,0.9982,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,1.0070,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,1.0158,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,1.0247,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,1.0335,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,1.0423,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,1.0512,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,1.0600,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,1.0688,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,1.0777,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,1.0865,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,1.0953,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,1.1042,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,1.1130,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,1.1218,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,1.1307,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,0.9496,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,0.9569,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,0.9643,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,0.9717,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,0.9790,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,0.9864,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,0.9937,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,1.0011,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,1.0085,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,1.0158,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,1.0232,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,1.0306,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,1.0379,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,1.0453,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,1.0526,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,1.0600,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,1.0674,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,1.0747,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,1.0821,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,1.0894,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,1.0968,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,1.1042,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,1.1115,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,1.1189,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,1.1263,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,1.1336,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,1.1410,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,1.1483,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,1.1557,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,1.1631,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,1.1704,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,1.1778,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,480,250,1,30,90,0,500KCMIL,1,15,25,25,15.3500,3.1979,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,480,250,1,30,90,0,500KCMIL,1,25,25,25,30.7000,6.3958,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,480,250,1,30,90,0,500KCMIL,1,40,40,40,18.1500,3.7813,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,480,250,1,30,90,0,500KCMIL,1,50,55,55,15.2800,3.1833,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,480,250,1,30,90,0,500KCMIL,1,70,75,75,12.2750,2.5573,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,480,250,1,30,90,0,500KCMIL,1,80,95,95,9.2400,1.9250,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,480,250,1,30,90,0,500KCMIL,1,90,95,95,10.7800,2.2458,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,480,250,1,30,90,0,500KCMIL,1,100,110,110,9.8000,2.0417,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,480,250,1,30,90,0,500KCMIL,1,125,130,130,8.7300,1.8188,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,480,250,1,30,90,0,500KCMIL,1,125,130,130,9.7000,2.0208,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,480,250,1,30,90,0,500KCMIL,1,150,170,170,6.7100,1.3979,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,480,250,1,30,90,0,500KCMIL,1,150,170,170,7.3200,1.5250,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,480,250,1,30,90,0,500KCMIL,1,175,195,195,6.2855,1.3095,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,480,250,1,30,90,0,500KCMIL,1,175,195,195,6.7690,1.4102,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,480,250,1,30,90,0,500KCMIL,1,200,225,225,5.7450,1.1969,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,480,250,1,30,90,0,500KCMIL,1,200,225,225,6.1280,1.2767,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,480,250,1,30,90,0,500KCMIL,1,225,225,225,6.5110,1.3565,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,480,250,1,30,90,0,500KCMIL,1,225,225,225,6.8940,1.4363,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,480,250,1,30,90,0,500KCMIL,1,250,260,260,5.7760,1.2033,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,480,250,1,30,90,0,500KCMIL,1,250,260,260,6.0800,1.2667,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,480,250,1,30,90,0,500KCMIL,1,300,320,320,4.5045,0.9384,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,480,250,1,30,90,0,500KCMIL,1,300,320,320,4.7190,0.9831,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,480,250,1,30,90,0,500KCMIL,1,300,320,320,4.9335,1.0278,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,480,250,1,30,90,0,500KCMIL,1,300,320,320,5.1480,1.0725,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,480,250,1,30,90,0,500KCMIL,1,350,350,350,4.5875,0.9557,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,480,250,1,30,90,0,500KCMIL,1,350,350,350,4.7710,0.9940,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,480,250,1,30,90,0,500KCMIL,1,350,350,350,4.9545,1.0322,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,480,250,1,30,90,0,500KCMIL,1,350,350,350,5.1380,1.0704,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,480,250,1,30,90,0,500KCMIL,1,400,430,430,3.7410,0.7794,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,480,250,1,30,90,0,500KCMIL,1,400,430,430,3.8700,0.8063,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,480,250,1,30,90,0,500KCMIL,1,400,430,430,3.9990,0.8331,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,480,250,1,30,90,0,500KCMIL,1,400,430,430,4.1280,0.8600,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,480,250,1,30,90,0,500KCMIL,2,450,460,460,6.9878,1.4558,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,480,250,1,30,90,0,500KCMIL,2,450,460,460,7.1995,1.4999,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,480,250,1,30,90,0,500KCMIL,2,450,460,460,7.4113,1.5440,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,480,250,1,30,90,0,500KCMIL,2,450,460,460,7.6230,1.5881,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,480,250,1,30,90,0,500KCMIL,2,500,520,520,6.5398,1.3624,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,480,250,1,30,90,0,500KCMIL,2,500,520,520,6.7165,1.3993,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,480,250,1,30,90,0,500KCMIL,2,500,520,520,6.8933,1.4361,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,480,250,1,30,90,0,500KCMIL,2,500,520,520,7.0700,1.4729,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.4223,1.1296,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.5545,1.1572,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.6868,1.1847,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.8190,1.2123,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,480,250,1,30,90,0,500KCMIL,2,600,610,610,5.9513,1.2398,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,480,250,1,30,90,0,500KCMIL,2,600,610,610,6.0835,1.2674,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,480,250,1,30,90,0,500KCMIL,2,600,610,610,6.2158,1.2949,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,480,250,1,30,90,0,500KCMIL,2,600,610,610,6.3480,1.3225,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.1940,1.0821,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.3000,1.1042,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.4060,1.1263,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.5120,1.1483,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.6180,1.1704,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.7240,1.1925,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.8300,1.2146,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,250,1,30,90,0,500KCMIL,2,700,700,700,5.9360,1.2367,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,250,1,30,90,0,500KCMIL,3,800,840,840,5.7475,1.1974,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,250,1,30,90,0,500KCMIL,3,800,840,840,5.8483,1.2184,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,250,1,30,90,0,500KCMIL,3,800,840,840,5.9492,1.2394,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.0500,1.2604,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.1508,1.2814,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.2517,1.3024,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.3525,1.3234,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,250,1,30,90,0,500KCMIL,3,800,840,840,6.4533,1.3444,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,0.9569,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,0.9717,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,0.9864,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,1.0011,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,1.0158,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,1.0306,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,1.0453,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,1.0600,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,1.0747,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,1.0894,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,1.1042,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,1.1189,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,1.1336,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,1.1483,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,1.1631,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,250,1,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,1.1778,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,1.1159,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,1.1296,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,1.1434,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,1.1572,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,1.1710,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,1.1847,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,1.1985,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,1.2123,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,1.2261,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,1.2398,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,1.2536,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,1.2674,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,1.2812,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,1.2949,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,1.3087,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,480,250,1,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,1.3225,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,0.8568,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,0.8657,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,0.8745,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,0.8833,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,0.8922,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,0.9010,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,0.9098,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,0.9187,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,0.9275,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,0.9363,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,0.9452,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,0.9540,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,0.9628,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,0.9717,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,0.9805,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,0.9893,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,0.9982,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,1.0070,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,1.0158,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,1.0247,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,1.0335,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,1.0423,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,1.0512,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,1.0600,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,1.0688,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,1.0777,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,1.0865,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,1.0953,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,1.1042,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,1.1130,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,1.1218,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,480,250,1,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,1.1307,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,0.9496,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,0.9569,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,0.9643,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,0.9717,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,0.9790,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,0.9864,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,0.9937,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,1.0011,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,1.0085,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,1.0158,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,1.0232,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,1.0306,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,1.0379,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,1.0453,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,1.0526,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,1.0600,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,1.0674,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,1.0747,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,1.0821,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,1.0894,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,1.0968,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,1.1042,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,1.1115,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,1.1189,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,1.1263,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,1.1336,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,1.1410,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,1.1483,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,1.1557,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,1.1631,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,1.1704,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,480,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,1.1778,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,480,250,0,30,90,0,500KCMIL,1,15,25,25,15.3500,3.1979,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,480,250,0,30,90,0,500KCMIL,1,25,25,25,30.7000,6.3958,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,480,250,0,30,90,0,500KCMIL,1,40,40,40,18.1500,3.7813,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,480,250,0,30,90,0,500KCMIL,1,50,55,55,15.2800,3.1833,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,480,250,0,30,90,0,500KCMIL,1,70,75,75,12.2750,2.5573,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,480,250,0,30,90,0,500KCMIL,1,80,95,95,9.2400,1.9250,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,480,250,0,30,90,0,500KCMIL,1,90,95,95,10.7800,2.2458,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,480,250,0,30,90,0,500KCMIL,1,100,110,110,9.8000,2.0417,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,480,250,0,30,90,0,500KCMIL,1,125,130,130,8.7300,1.8188,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,480,250,0,30,90,0,500KCMIL,1,125,130,130,9.7000,2.0208,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,480,250,0,30,90,0,500KCMIL,1,150,170,170,6.7100,1.3979,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,480,250,0,30,90,0,500KCMIL,1,150,170,170,7.3200,1.5250,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,480,250,0,30,90,0,500KCMIL,1,175,195,195,6.2855,1.3095,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,480,250,0,30,90,0,500KCMIL,1,175,195,195,6.7690,1.4102,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,480,250,0,30,90,0,500KCMIL,1,200,225,225,5.7450,1.1969,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,480,250,0,30,90,0,500KCMIL,1,200,225,225,6.1280,1.2767,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,480,250,0,30,90,0,500KCMIL,1,225,225,225,6.5110,1.3565,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,480,250,0,30,90,0,500KCMIL,1,225,225,225,6.8940,1.4363,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,480,250,0,30,90,0,500KCMIL,1,250,260,260,5.7760,1.2033,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,480,250,0,30,90,0,500KCMIL,1,250,260,260,6.0800,1.2667,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,480,250,0,30,90,0,500KCMIL,1,300,320,320,4.5045,0.9384,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,480,250,0,30,90,0,500KCMIL,1,300,320,320,4.7190,0.9831,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,480,250,0,30,90,0,500KCMIL,1,300,320,320,4.9335,1.0278,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,480,250,0,30,90,0,500KCMIL,1,300,320,320,5.1480,1.0725,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,480,250,0,30,90,0,500KCMIL,1,350,350,350,4.5875,0.9557,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,480,250,0,30,90,0,500KCMIL,1,350,350,350,4.7710,0.9940,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,480,250,0,30,90,0,500KCMIL,1,350,350,350,4.9545,1.0322,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,480,250,0,30,90,0,500KCMIL,1,350,350,350,5.1380,1.0704,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,480,250,0,30,90,0,500KCMIL,1,400,430,430,3.7410,0.7794,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,480,250,0,30,90,0,500KCMIL,1,400,430,430,3.8700,0.8063,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,480,250,0,30,90,0,500KCMIL,1,400,430,430,3.9990,0.8331,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,480,250,0,30,90,0,500KCMIL,1,400,430,430,4.1280,0.8600,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,480,250,0,30,90,0,500KCMIL,2,450,460,460,6.9878,1.4558,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,480,250,0,30,90,0,500KCMIL,2,450,460,460,7.1995,1.4999,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,480,250,0,30,90,0,500KCMIL,2,450,460,460,7.4113,1.5440,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,480,250,0,30,90,0,500KCMIL,2,450,460,460,7.6230,1.5881,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,480,250,0,30,90,0,500KCMIL,2,500,520,520,6.5398,1.3624,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,480,250,0,30,90,0,500KCMIL,2,500,520,520,6.7165,1.3993,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,480,250,0,30,90,0,500KCMIL,2,500,520,520,6.8933,1.4361,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,480,250,0,30,90,0,500KCMIL,2,500,520,520,7.0700,1.4729,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.4223,1.1296,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.5545,1.1572,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.6868,1.1847,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.8190,1.2123,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,480,250,0,30,90,0,500KCMIL,2,600,610,610,5.9513,1.2398,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,480,250,0,30,90,0,500KCMIL,2,600,610,610,6.0835,1.2674,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,480,250,0,30,90,0,500KCMIL,2,600,610,610,6.2158,1.2949,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,480,250,0,30,90,0,500KCMIL,2,600,610,610,6.3480,1.3225,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.1940,1.0821,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.3000,1.1042,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.4060,1.1263,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.5120,1.1483,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.6180,1.1704,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.7240,1.1925,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.8300,1.2146,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,250,0,30,90,0,500KCMIL,2,700,700,700,5.9360,1.2367,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,250,0,30,90,0,500KCMIL,3,800,840,840,5.7475,1.1974,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,250,0,30,90,0,500KCMIL,3,800,840,840,5.8483,1.2184,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,250,0,30,90,0,500KCMIL,3,800,840,840,5.9492,1.2394,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.0500,1.2604,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.1508,1.2814,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.2517,1.3024,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.3525,1.3234,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,250,0,30,90,0,500KCMIL,3,800,840,840,6.4533,1.3444,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,0.9569,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,0.9717,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,0.9864,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,1.0011,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,1.0158,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,1.0306,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,1.0453,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,1.0600,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,1.0747,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,1.0894,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,1.1042,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,1.1189,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,1.1336,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,1.1483,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,1.1631,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,1.1778,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,1.1159,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,1.1296,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,1.1434,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,1.1572,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,1.1710,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,1.1847,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,1.1985,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,1.2123,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,1.2261,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,1.2398,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,1.2536,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,1.2674,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,1.2812,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,1.2949,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,1.3087,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,480,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,1.3225,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,0.8568,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,0.8657,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,0.8745,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,0.8833,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,0.8922,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,0.9010,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,0.9098,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
