suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1040,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,0.9187,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,0.9275,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,0.9363,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,0.9452,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,0.9540,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,0.9628,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,0.9717,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,0.9805,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,0.9893,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,0.9982,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,1.0070,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,1.0158,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,1.0247,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,1.0335,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,1.0423,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,1.0512,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,1.0600,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,1.0688,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,1.0777,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,1.0865,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,1.0953,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,1.1042,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,1.1130,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,1.1218,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,480,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,1.1307,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,0.9496,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,0.9569,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,0.9643,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,0.9717,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,0.9790,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,0.9864,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,0.9937,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,1.0011,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,1.0085,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,1.0158,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,1.0232,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,1.0306,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,1.0379,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,1.0453,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,1.0526,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,1.0600,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,1.0674,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,1.0747,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,1.0821,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,1.0894,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,1.0968,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,1.1042,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,1.1115,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,1.1189,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,1.1263,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,1.1336,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,1.1410,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,1.1483,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,1.1557,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,1.1631,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,1.1704,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,480,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,1.1778,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,480,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,6.3958,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,480,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,12.7917,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,480,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,7.5625,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,480,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,6.3667,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,480,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,5.1146,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,480,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,3.8500,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,480,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,4.4917,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,480,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,4.0833,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,480,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,3.6375,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,480,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,4.0417,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,480,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,2.7958,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,480,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,3.0500,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,480,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,2.6190,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,480,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,2.8204,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,480,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,2.3938,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,480,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,2.5533,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,480,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,2.7129,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,480,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,2.8725,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,480,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,2.4067,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,480,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,2.5333,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,480,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,1.8769,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,480,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,1.9663,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,480,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,2.0556,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,480,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,2.1450,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,480,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,1.9115,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,480,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,1.9879,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,480,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,2.0644,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,480,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,2.1408,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,480,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,1.5588,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,480,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,1.6125,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,1.6663,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,1.7200,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,2.9116,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,2.9998,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,3.0880,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,3.1763,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,2.7249,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,2.7985,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,2.8722,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,2.9458,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,2.2593,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,2.3144,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,2.3695,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,2.4246,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,2.4797,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,2.5348,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,2.5899,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,2.6450,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,2.1642,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,2.2083,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,2.2525,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,2.2967,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,2.3408,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,2.3850,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,2.4292,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,2.4733,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,2.3948,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,2.4368,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,2.4788,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,2.5208,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,2.5628,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,2.6049,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,2.6469,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,2.6889,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,1.9139,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,1.9433,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,1.9728,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,2.0022,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,2.0317,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,2.0611,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,2.0906,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,2.1200,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,2.1494,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,2.1789,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,2.2083,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,2.2378,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,2.2672,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,2.2967,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,2.3261,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,2.3556,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,2.2317,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,2.2593,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,2.2868,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,2.3144,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,2.3419,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,2.3695,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,2.3970,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,2.4246,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,2.4521,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,2.4797,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,2.5072,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,2.5348,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,2.5623,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,2.5899,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,2.6174,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,2.6450,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,1.7137,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,1.7313,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,1.7490,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,1.7667,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,1.7843,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,1.8020,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,1.8197,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,1.8373,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,1.8550,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,1.8727,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,1.8903,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,1.9080,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,1.9257,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,1.9433,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,1.9610,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,1.9787,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,1.9963,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,2.0140,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,2.0317,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,2.0493,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,2.0670,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,2.0847,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,2.1023,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,2.1200,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,2.1377,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,2.1553,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,2.1730,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,2.1907,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,2.2083,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,2.2260,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,2.2437,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,2.2613,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,1.8992,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,1.9139,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,1.9286,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,1.9433,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,1.9581,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,1.9728,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,1.9875,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,2.0022,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,2.0169,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,2.0317,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,2.0464,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,2.0611,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,2.0758,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,2.0906,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,2.1053,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,2.1200,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,2.1347,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,2.1494,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,2.1642,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,2.1789,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,2.1936,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,2.2083,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,2.2231,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,2.2378,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,2.2525,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,2.2672,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,2.2819,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,2.2967,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,2.3114,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,2.3261,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,2.3408,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,2.3556,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,480,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,6.3958,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,480,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,12.7917,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,480,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,7.5625,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,480,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,6.3667,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,480,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,5.1146,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,480,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,3.8500,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,480,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,4.4917,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,480,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,4.0833,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,480,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,3.6375,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,480,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,4.0417,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,480,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,2.7958,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,480,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,3.0500,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,480,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,2.6190,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,480,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,2.8204,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,480,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,2.3938,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,480,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,2.5533,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,480,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,2.7129,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,480,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,2.8725,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,480,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,2.4067,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,480,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,2.5333,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,480,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,1.8769,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,480,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,1.9663,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,480,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,2.0556,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,480,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,2.1450,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,480,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,1.9115,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,480,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,1.9879,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,480,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,2.0644,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,480,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,2.1408,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,480,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,1.5588,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,480,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,1.6125,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,1.6663,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,1.7200,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,2.9116,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,2.9998,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,3.0880,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,3.1763,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,2.7249,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,2.7985,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,2.8722,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,2.9458,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,2.2593,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,2.3144,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,2.3695,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,2.4246,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,2.4797,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,2.5348,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,2.5899,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,2.6450,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,2.1642,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,2.2083,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,2.2525,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,2.2967,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,2.3408,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,2.3850,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,2.4292,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,2.4733,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,2.3948,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,2.4368,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,2.4788,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,2.5208,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,2.5628,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,2.6049,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,2.6469,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,2.6889,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,1.9139,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,1.9433,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,1.9728,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,2.0022,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,2.0317,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,2.0611,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,2.0906,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,2.1200,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,2.1494,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,2.1789,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,2.2083,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,2.2378,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,2.2672,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,2.2967,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,2.3261,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,2.3556,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,2.2317,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,2.2593,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,2.2868,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,2.3144,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,2.3419,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,2.3695,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,2.3970,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,2.4246,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,2.4521,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,2.4797,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,2.5072,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,2.5348,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,2.5623,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,2.5899,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,2.6174,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,2.6450,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,1.7137,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,1.7313,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,1.7490,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,1.7667,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,1.7843,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,1.8020,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,1.8197,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,1.8373,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,1.8550,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,1.8727,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,1.8903,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,1.9080,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,1.9257,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,1.9433,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,1.9610,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,1.9787,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,1.9963,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,2.0140,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,2.0317,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,2.0493,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,2.0670,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,2.0847,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,2.1023,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,2.1200,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,2.1377,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,2.1553,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,2.1730,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,2.1907,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,2.2083,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,2.2260,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,2.2437,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,2.2613,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,1.8992,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,1.9139,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,1.9286,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,1.9433,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,1.9581,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,1.9728,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,1.9875,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,2.0022,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,2.0169,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,2.0317,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,2.0464,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,2.0611,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,2.0758,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,2.0906,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,2.1053,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,2.1200,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,2.1347,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,2.1494,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,2.1642,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,2.1789,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,2.1936,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,2.2083,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,2.2231,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,2.2378,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,2.2525,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,2.2672,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,2.2819,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,2.2967,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,2.3114,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,2.3261,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,2.3408,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,2.3556,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,480,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,6.3958,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,480,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,12.7917,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,480,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,7.5625,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,480,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,6.3667,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,480,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,5.1146,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,480,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,3.8500,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,480,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,4.4917,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,480,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,4.0833,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,480,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,3.6375,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,480,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,4.0417,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,480,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,2.7958,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,480,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,3.0500,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,480,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,2.6190,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,480,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,2.8204,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,480,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,2.3938,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,480,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,2.5533,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,480,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,2.7129,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,480,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,2.8725,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,480,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,2.4067,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,480,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,2.5333,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,480,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,1.8769,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,480,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,1.9663,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,480,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,2.0556,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,480,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,2.1450,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,480,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,1.9115,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,480,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,1.9879,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,480,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,2.0644,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,480,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,2.1408,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,480,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,1.5588,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,480,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,1.6125,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,480,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,1.6663,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,480,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,1.7200,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,480,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,2.9116,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,480,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,2.9998,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,480,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,3.0880,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,480,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,3.1763,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,480,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,2.7249,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,480,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,2.7985,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,480,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,2.8722,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
