suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,400,3,480,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,2.9458,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,480,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,2.2593,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,480,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,2.3144,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,480,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,2.3695,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,480,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,2.4246,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,480,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,2.4797,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,480,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,2.5348,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,480,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,2.5899,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,480,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,2.6450,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,480,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,2.1642,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,480,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,2.2083,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,480,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,2.2525,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,2.2967,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,2.3408,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,2.3850,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,2.4292,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,2.4733,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,2.3948,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,2.4368,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,2.4788,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,2.5208,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,2.5628,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,2.6049,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,2.6469,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,2.6889,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,1.9139,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,1.9433,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,1.9728,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,2.0022,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,2.0317,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,2.0611,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,2.0906,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,2.1200,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,2.1494,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,2.1789,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,2.2083,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,2.2378,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,2.2672,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,2.2967,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,2.3261,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,2.3556,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,2.2317,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,2.2593,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,2.2868,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,2.3144,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,2.3419,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,2.3695,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,2.3970,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,2.4246,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,2.4521,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,2.4797,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,2.5072,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,2.5348,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,2.5623,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,2.5899,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,2.6174,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,480,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,2.6450,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,1.7137,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,1.7313,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,1.7490,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,1.7667,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,1.7843,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,1.8020,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,1.8197,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,1.8373,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,1.8550,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,1.8727,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,1.8903,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,1.9080,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,1.9257,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,1.9433,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,1.9610,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,1.9787,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,1.9963,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,2.0140,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,2.0317,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,2.0493,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,2.0670,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,2.0847,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,2.1023,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,2.1200,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,2.1377,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,2.1553,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,2.1730,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,2.1907,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,2.2083,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,2.2260,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,2.2437,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,480,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,2.2613,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,1.8992,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,1.9139,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,1.9286,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,1.9433,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,1.9581,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,1.9728,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,1.9875,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,2.0022,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,2.0169,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,2.0317,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,2.0464,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,2.0611,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,2.0758,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,2.0906,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,2.1053,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,2.1200,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,2.1347,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,2.1494,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,2.1642,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,2.1789,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,2.1936,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,2.2083,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,2.2231,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,2.2378,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,2.2525,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,2.2672,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,2.2819,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,2.2967,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,2.3114,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,2.3261,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,2.3408,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,480,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,2.3556,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,480,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,6.3958,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,480,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,12.7917,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,480,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,7.5625,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,480,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,6.3667,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,480,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,5.1146,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,480,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,3.8500,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,480,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,4.4917,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,480,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,4.0833,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,480,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,3.6375,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,480,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,4.0417,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,480,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,2.7958,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,480,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,3.0500,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,480,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,2.6190,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,480,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,2.8204,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,480,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,2.3938,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,480,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,2.5533,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,480,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,2.7129,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,480,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,2.8725,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,480,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,2.4067,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,480,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,2.5333,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,480,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,1.8769,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,480,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,1.9663,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,480,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,2.0556,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,480,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,2.1450,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,480,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,1.9115,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,480,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,1.9879,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,480,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,2.0644,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,480,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,2.1408,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,480,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,1.5588,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,480,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,1.6125,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,480,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,1.6663,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,480,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,1.7200,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,480,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,2.9116,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,480,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,2.9998,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,480,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,3.0880,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,480,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,3.1763,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,480,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,2.7249,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,480,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,2.7985,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,480,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,2.8722,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,480,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,2.9458,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,480,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,2.2593,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,480,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,2.3144,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,480,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,2.3695,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,480,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,2.4246,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,480,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,2.4797,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,480,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,2.5348,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,480,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,2.5899,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,480,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,2.6450,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,480,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,2.1642,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,480,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,2.2083,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,480,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,2.2525,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,2.2967,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,2.3408,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,2.3850,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,2.4292,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,2.4733,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,2.3948,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,2.4368,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,2.4788,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,2.5208,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,2.5628,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,2.6049,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,2.6469,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,2.6889,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,1.9139,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,1.9433,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,1.9728,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,2.0022,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,2.0317,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,2.0611,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,2.0906,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,2.1200,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,2.1494,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,2.1789,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,2.2083,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,2.2378,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,2.2672,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,2.2967,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,2.3261,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,2.3556,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,2.2317,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,2.2593,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,2.2868,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,2.3144,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,2.3419,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,2.3695,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,2.3970,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,2.4246,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,2.4521,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,2.4797,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,2.5072,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,2.5348,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,2.5623,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,2.5899,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,2.6174,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,480,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,2.6450,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,1.7137,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,1.7313,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,1.7490,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,1.7667,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,1.7843,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,1.8020,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,1.8197,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,1.8373,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,1.8550,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,1.8727,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,1.8903,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,1.9080,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,1.9257,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,1.9433,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,1.9610,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,1.9787,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,1.9963,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,2.0140,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,2.0317,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,2.0493,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,2.0670,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,2.0847,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,2.1023,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,2.1200,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,2.1377,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,2.1553,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,2.1730,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,2.1907,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,2.2083,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,2.2260,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,2.2437,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,480,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,2.2613,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,1.8992,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,1.9139,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,1.9286,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,1.9433,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,1.9581,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,1.9728,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,1.9875,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,2.0022,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,2.0169,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,2.0317,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,2.0464,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,2.0611,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,2.0758,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,2.0906,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,2.1053,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,2.1200,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,2.1347,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,2.1494,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,2.1642,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,2.1789,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,2.1936,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,2.2083,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,2.2231,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,2.2378,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,2.2525,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,2.2672,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,2.2819,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,2.2967,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,2.3114,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,2.3261,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,2.3408,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,480,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,2.3556,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,480,1000,1,30,90,0,500KCMIL,1,15,25,25,61.4000,12.7917,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,480,1000,1,30,90,0,500KCMIL,1,25,25,25,122.8000,25.5833,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,480,1000,1,30,90,0,500KCMIL,1,40,40,40,72.6000,15.1250,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,480,1000,1,30,90,0,500KCMIL,1,50,55,55,61.1200,12.7333,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,480,1000,1,30,90,0,500KCMIL,1,70,75,75,49.1000,10.2292,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,480,1000,1,30,90,0,500KCMIL,1,80,95,95,36.9600,7.7000,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,480,1000,1,30,90,0,500KCMIL,1,90,95,95,43.1200,8.9833,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,480,1000,1,30,90,0,500KCMIL,1,100,110,110,39.2000,8.1667,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,480,1000,1,30,90,0,500KCMIL,1,125,130,130,34.9200,7.2750,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,480,1000,1,30,90,0,500KCMIL,1,125,130,130,38.8000,8.0833,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,480,1000,1,30,90,0,500KCMIL,1,150,170,170,26.8400,5.5917,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,480,1000,1,30,90,0,500KCMIL,1,150,170,170,29.2800,6.1000,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,480,1000,1,30,90,0,500KCMIL,1,175,195,195,25.1420,5.2379,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,480,1000,1,30,90,0,500KCMIL,1,175,195,195,27.0760,5.6408,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,480,1000,1,30,90,0,500KCMIL,1,200,225,225,22.9800,4.7875,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,480,1000,1,30,90,0,500KCMIL,1,200,225,225,24.5120,5.1067,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,480,1000,1,30,90,0,500KCMIL,1,225,225,225,26.0440,5.4258,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,480,1000,1,30,90,0,500KCMIL,1,225,225,225,27.5760,5.7450,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,480,1000,1,30,90,0,500KCMIL,1,250,260,260,23.1040,4.8133,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,480,1000,1,30,90,0,500KCMIL,1,250,260,260,24.3200,5.0667,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,480,1000,1,30,90,0,500KCMIL,1,300,320,320,18.0180,3.7538,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,480,1000,1,30,90,0,500KCMIL,1,300,320,320,18.8760,3.9325,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,480,1000,1,30,90,0,500KCMIL,1,300,320,320,19.7340,4.1113,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,480,1000,1,30,90,0,500KCMIL,1,300,320,320,20.5920,4.2900,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,480,1000,1,30,90,0,500KCMIL,1,350,350,350,18.3500,3.8229,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,480,1000,1,30,90,0,500KCMIL,1,350,350,350,19.0840,3.9758,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,480,1000,1,30,90,0,500KCMIL,1,350,350,350,19.8180,4.1288,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,480,1000,1,30,90,0,500KCMIL,1,350,350,350,20.5520,4.2817,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,480,1000,1,30,90,0,500KCMIL,1,400,430,430,14.9640,3.1175,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,480,1000,1,30,90,0,500KCMIL,1,400,430,430,15.4800,3.2250,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,480,1000,1,30,90,0,500KCMIL,1,400,430,430,15.9960,3.3325,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,480,1000,1,30,90,0,500KCMIL,1,400,430,430,16.5120,3.4400,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,480,1000,1,30,90,0,500KCMIL,2,450,460,460,27.9510,5.8231,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,480,1000,1,30,90,0,500KCMIL,2,450,460,460,28.7980,5.9996,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,480,1000,1,30,90,0,500KCMIL,2,450,460,460,29.6450,6.1760,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,480,1000,1,30,90,0,500KCMIL,2,450,460,460,30.4920,6.3525,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,480,1000,1,30,90,0,500KCMIL,2,500,520,520,26.1590,5.4498,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,480,1000,1,30,90,0,500KCMIL,2,500,520,520,26.8660,5.5971,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,480,1000,1,30,90,0,500KCMIL,2,500,520,520,27.5730,5.7444,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,480,1000,1,30,90,0,500KCMIL,2,500,520,520,28.2800,5.8917,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,480,1000,1,30,90,0,500KCMIL,2,600,610,610,21.6890,4.5185,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,480,1000,1,30,90,0,500KCMIL,2,600,610,610,22.2180,4.6288,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,480,1000,1,30,90,0,500KCMIL,2,600,610,610,22.7470,4.7390,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,480,1000,1,30,90,0,500KCMIL,2,600,610,610,23.2760,4.8492,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,480,1000,1,30,90,0,500KCMIL,2,600,610,610,23.8050,4.9594,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,480,1000,1,30,90,0,500KCMIL,2,600,610,610,24.3340,5.0696,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,480,1000,1,30,90,0,500KCMIL,2,600,610,610,24.8630,5.1798,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,480,1000,1,30,90,0,500KCMIL,2,600,610,610,25.3920,5.2900,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,480,1000,1,30,90,0,500KCMIL,2,700,700,700,20.7760,4.3283,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,480,1000,1,30,90,0,500KCMIL,2,700,700,700,21.2000,4.4167,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,480,1000,1,30,90,0,500KCMIL,2,700,700,700,21.6240,4.5050,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,480,1000,1,30,90,0,500KCMIL,2,700,700,700,22.0480,4.5933,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,480,1000,1,30,90,0,500KCMIL,2,700,700,700,22.4720,4.6817,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,480,1000,1,30,90,0,500KCMIL,2,700,700,700,22.8960,4.7700,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,480,1000,1,30,90,0,500KCMIL,2,700,700,700,23.3200,4.8583,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,480,1000,1,30,90,0,500KCMIL,2,700,700,700,23.7440,4.9467,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,480,1000,1,30,90,0,500KCMIL,3,800,840,840,22.9900,4.7896,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,480,1000,1,30,90,0,500KCMIL,3,800,840,840,23.3933,4.8736,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,480,1000,1,30,90,0,500KCMIL,3,800,840,840,23.7967,4.9576,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,480,1000,1,30,90,0,500KCMIL,3,800,840,840,24.2000,5.0417,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,480,1000,1,30,90,0,500KCMIL,3,800,840,840,24.6033,5.1257,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,480,1000,1,30,90,0,500KCMIL,3,800,840,840,25.0067,5.2097,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,480,1000,1,30,90,0,500KCMIL,3,800,840,840,25.4100,5.2938,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,480,1000,1,30,90,0,500KCMIL,3,800,840,840,25.8133,5.3778,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,3.8278,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,3.8867,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,3.9456,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,4.0044,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,4.0633,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,4.1222,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,4.1811,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,4.2400,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,4.2989,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,4.3578,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,4.4167,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,4.4756,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,4.5344,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,4.5933,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,4.6522,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,480,1000,1,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,4.7111,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,4.4634,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,4.5185,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,4.5736,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,4.6288,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,4.6839,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,4.7390,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,4.7941,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,4.8492,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,4.9043,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,4.9594,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,5.0145,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,5.0696,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,5.1247,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,5.1798,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,5.2349,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,480,1000,1,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,5.2900,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,3.4273,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,3.4627,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,3.4980,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,3.5333,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,3.5687,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,3.6040,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,3.6393,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,3.6747,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,3.7100,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,3.7453,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,3.7807,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,3.8160,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,3.8513,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,3.8867,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,3.9220,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,3.9573,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,3.9927,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,4.0280,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,4.0633,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,4.0987,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,4.1340,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,4.1693,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,4.2047,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,4.2400,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,4.2753,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,480,1000,1,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,4.3107,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
