suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,550,3,480,1000,0,30,90,0,500KCMIL,2,700,700,700,23.3200,4.8583,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,480,1000,0,30,90,0,500KCMIL,2,700,700,700,23.7440,4.9467,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,480,1000,0,30,90,0,500KCMIL,3,800,840,840,22.9900,4.7896,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,480,1000,0,30,90,0,500KCMIL,3,800,840,840,23.3933,4.8736,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,480,1000,0,30,90,0,500KCMIL,3,800,840,840,23.7967,4.9576,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,480,1000,0,30,90,0,500KCMIL,3,800,840,840,24.2000,5.0417,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,480,1000,0,30,90,0,500KCMIL,3,800,840,840,24.6033,5.1257,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,480,1000,0,30,90,0,500KCMIL,3,800,840,840,25.0067,5.2097,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,480,1000,0,30,90,0,500KCMIL,3,800,840,840,25.4100,5.2938,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,480,1000,0,30,90,0,500KCMIL,3,800,840,840,25.8133,5.3778,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.3733,3.8278,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.6560,3.8867,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,18.9387,3.9456,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.2213,4.0044,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.5040,4.0633,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,19.7867,4.1222,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.0693,4.1811,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.3520,4.2400,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.6347,4.2989,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,20.9173,4.3578,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.2000,4.4167,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.4827,4.4756,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,21.7653,4.5344,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.0480,4.5933,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.3307,4.6522,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,480,1000,0,30,90,0,500KCMIL,3,1000,1050,1050,22.6133,4.7111,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.4245,4.4634,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.6890,4.5185,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,21.9535,4.5736,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.2180,4.6288,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.4825,4.6839,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,22.7470,4.7390,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.0115,4.7941,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.2760,4.8492,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.5405,4.9043,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,23.8050,4.9594,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.0695,5.0145,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.3340,5.0696,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.5985,5.1247,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,24.8630,5.1798,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.1275,5.2349,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,480,1000,0,30,90,0,500KCMIL,4,1200,1220,1220,25.3920,5.2900,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.4512,3.4273,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.6208,3.4627,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.7904,3.4980,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,16.9600,3.5333,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.1296,3.5687,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.2992,3.6040,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.4688,3.6393,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.6384,3.6747,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.8080,3.7100,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,17.9776,3.7453,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.1472,3.7807,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.3168,3.8160,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.4864,3.8513,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.6560,3.8867,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.8256,3.9220,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,18.9952,3.9573,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.1648,3.9927,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.3344,4.0280,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.5040,4.0633,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.6736,4.0987,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,19.8432,4.1340,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.0128,4.1693,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.1824,4.2047,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.3520,4.2400,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.5216,4.2753,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.6912,4.3107,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,20.8608,4.3460,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.0304,4.3813,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.2000,4.4167,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.3696,4.4520,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.5392,4.4873,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,480,1000,0,30,90,0,500KCMIL,5,1600,1750,1750,21.7088,4.5227,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.2320,3.7983,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.3733,3.8278,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.5147,3.8572,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.6560,3.8867,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.7973,3.9161,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,18.9387,3.9456,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.0800,3.9750,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.2213,4.0044,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.3627,4.0339,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.5040,4.0633,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.6453,4.0928,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.7867,4.1222,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,19.9280,4.1517,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.0693,4.1811,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.2107,4.2106,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.3520,4.2400,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.4933,4.2694,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.6347,4.2989,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.7760,4.3283,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,20.9173,4.3578,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.0587,4.3872,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.2000,4.4167,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.3413,4.4461,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.4827,4.4756,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.6240,4.5050,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.7653,4.5344,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,21.9067,4.5639,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.0480,4.5933,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.1893,4.6228,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.3307,4.6522,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.4720,4.6817,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,480,1000,0,30,90,0,500KCMIL,6,2000,2100,2100,22.6133,4.7111,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,600,10,1,30,90,0,500KCMIL,1,15,25,25,0.6140,0.1023,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,10,1,30,90,0,500KCMIL,1,25,25,25,1.2280,0.2047,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,10,1,30,90,0,500KCMIL,1,40,40,40,0.7260,0.1210,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,10,1,30,90,0,500KCMIL,1,50,55,55,0.6112,0.1019,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,10,1,30,90,0,500KCMIL,1,70,75,75,0.4910,0.0818,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,10,1,30,90,0,500KCMIL,1,80,95,95,0.3696,0.0616,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,10,1,30,90,0,500KCMIL,1,90,95,95,0.4312,0.0719,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,10,1,30,90,0,500KCMIL,1,100,110,110,0.3920,0.0653,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,10,1,30,90,0,500KCMIL,1,125,130,130,0.3492,0.0582,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,10,1,30,90,0,500KCMIL,1,125,130,130,0.3880,0.0647,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,10,1,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0447,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,600,10,1,30,90,0,500KCMIL,1,150,170,170,0.2928,0.0488,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,600,10,1,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0419,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,600,10,1,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0451,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,600,10,1,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0383,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,600,10,1,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0409,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,600,10,1,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0434,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,600,10,1,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0460,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,600,10,1,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0385,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,600,10,1,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0405,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,600,10,1,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0300,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,10,1,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0315,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,10,1,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0329,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,10,1,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0343,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,10,1,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0306,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,10,1,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0318,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,10,1,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0330,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,10,1,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0343,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,10,1,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0249,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,10,1,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0258,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,10,1,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0267,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,10,1,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0275,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,600,10,1,30,90,0,500KCMIL,2,450,460,460,0.2795,0.0466,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,600,10,1,30,90,0,500KCMIL,2,450,460,460,0.2880,0.0480,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,600,10,1,30,90,0,500KCMIL,2,450,460,460,0.2965,0.0494,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,600,10,1,30,90,0,500KCMIL,2,450,460,460,0.3049,0.0508,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,600,10,1,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0436,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,600,10,1,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0448,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,600,10,1,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0460,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,600,10,1,30,90,0,500KCMIL,2,500,520,520,0.2828,0.0471,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0361,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0370,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0379,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0388,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0397,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0406,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0414,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0423,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0346,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0353,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0360,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0367,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0375,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0382,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0389,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0396,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0383,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0390,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0397,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0403,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0410,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0417,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0424,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0430,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0306,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0311,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0316,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0320,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0325,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0330,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0334,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0339,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0344,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0349,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0353,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0358,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0363,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0367,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0372,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0377,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0357,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0361,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0366,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0370,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0375,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0379,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0384,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0388,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0392,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0397,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0401,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0406,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0410,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0414,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0419,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0423,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0274,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0277,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0280,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0283,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0285,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0288,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0291,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0294,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0297,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0300,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0302,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0305,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0308,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0311,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0314,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0317,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0319,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0322,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0325,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0328,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0331,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0334,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0336,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0339,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0342,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0345,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0348,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0351,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0353,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0356,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0359,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0362,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0304,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0306,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0309,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0311,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0313,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0316,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0318,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0320,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0323,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0325,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0327,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0330,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0332,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0334,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0337,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0339,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0342,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0344,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0346,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0349,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0351,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0353,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0356,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0358,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0360,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0363,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0365,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0367,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0370,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0372,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0375,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0377,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,600,10,0,30,90,0,500KCMIL,1,15,25,25,0.6140,0.1023,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,10,0,30,90,0,500KCMIL,1,25,25,25,1.2280,0.2047,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,10,0,30,90,0,500KCMIL,1,40,40,40,0.7260,0.1210,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,10,0,30,90,0,500KCMIL,1,50,55,55,0.6112,0.1019,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,10,0,30,90,0,500KCMIL,1,70,75,75,0.4910,0.0818,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,10,0,30,90,0,500KCMIL,1,80,95,95,0.3696,0.0616,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,10,0,30,90,0,500KCMIL,1,90,95,95,0.4312,0.0719,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,10,0,30,90,0,500KCMIL,1,100,110,110,0.3920,0.0653,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,10,0,30,90,0,500KCMIL,1,125,130,130,0.3492,0.0582,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,10,0,30,90,0,500KCMIL,1,125,130,130,0.3880,0.0647,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,10,0,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0447,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,600,10,0,30,90,0,500KCMIL,1,150,170,170,0.2928,0.0488,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,600,10,0,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0419,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,600,10,0,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0451,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,600,10,0,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0383,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,600,10,0,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0409,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,600,10,0,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0434,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,600,10,0,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0460,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,600,10,0,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0385,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,600,10,0,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0405,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,600,10,0,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0300,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,10,0,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0315,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,10,0,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0329,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,10,0,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0343,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,10,0,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0306,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,10,0,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0318,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,10,0,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0330,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,10,0,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0343,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,10,0,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0249,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,10,0,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0258,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,10,0,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0267,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,10,0,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0275,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,600,10,0,30,90,0,500KCMIL,2,450,460,460,0.2795,0.0466,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,600,10,0,30,90,0,500KCMIL,2,450,460,460,0.2880,0.0480,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,600,10,0,30,90,0,500KCMIL,2,450,460,460,0.2965,0.0494,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,600,10,0,30,90,0,500KCMIL,2,450,460,460,0.3049,0.0508,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,600,10,0,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0436,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,600,10,0,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0448,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,600,10,0,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0460,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,600,10,0,30,90,0,500KCMIL,2,500,520,520,0.2828,0.0471,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0361,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0370,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0379,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0388,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0397,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0406,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0414,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0423,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0346,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0353,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0360,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0367,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0375,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0382,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0389,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0396,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0383,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0390,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0397,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0403,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0410,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0417,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0424,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0430,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0306,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0311,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0316,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0320,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0325,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0330,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0334,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0339,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0344,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0349,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0353,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0358,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0363,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0367,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0372,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0377,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0357,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0361,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0366,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0370,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0375,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0379,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0384,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0388,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0392,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0397,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0401,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0406,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0410,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0414,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0419,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0423,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0274,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0277,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0280,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0283,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0285,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0288,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0291,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0294,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0297,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0300,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0302,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0305,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0308,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0311,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0314,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0317,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0319,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0322,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0325,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0328,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0331,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0334,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0336,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0339,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0342,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0345,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0348,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0351,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0353,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0356,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0359,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0362,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0304,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0306,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0309,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0311,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0313,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0316,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0318,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0320,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0323,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0325,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0327,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0330,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0332,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0334,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0337,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0339,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0342,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0344,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0346,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0349,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0351,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0353,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0356,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0358,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0360,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0363,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0365,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0367,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0370,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0372,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
