suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1590,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0375,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0377,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,600,10,1,30,90,0,500KCMIL,1,15,25,25,0.6140,0.1023,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,600,10,1,30,90,0,500KCMIL,1,25,25,25,1.2280,0.2047,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,600,10,1,30,90,0,500KCMIL,1,40,40,40,0.7260,0.1210,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,600,10,1,30,90,0,500KCMIL,1,50,55,55,0.6112,0.1019,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,600,10,1,30,90,0,500KCMIL,1,70,75,75,0.4910,0.0818,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,600,10,1,30,90,0,500KCMIL,1,80,95,95,0.3696,0.0616,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,600,10,1,30,90,0,500KCMIL,1,90,95,95,0.4312,0.0719,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,600,10,1,30,90,0,500KCMIL,1,100,110,110,0.3920,0.0653,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,600,10,1,30,90,0,500KCMIL,1,125,130,130,0.3492,0.0582,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,600,10,1,30,90,0,500KCMIL,1,125,130,130,0.3880,0.0647,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,600,10,1,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0447,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,600,10,1,30,90,0,500KCMIL,1,150,170,170,0.2928,0.0488,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,600,10,1,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0419,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,600,10,1,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0451,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,600,10,1,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0383,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,600,10,1,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0409,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,600,10,1,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0434,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,600,10,1,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0460,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,600,10,1,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0385,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,600,10,1,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0405,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,600,10,1,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0300,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,600,10,1,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0315,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,600,10,1,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0329,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,600,10,1,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0343,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,600,10,1,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0306,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,600,10,1,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0318,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,600,10,1,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0330,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,600,10,1,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0343,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,600,10,1,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0249,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,600,10,1,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0258,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,600,10,1,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0267,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,600,10,1,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0275,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,600,10,1,30,90,0,500KCMIL,2,450,460,460,0.2795,0.0466,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,600,10,1,30,90,0,500KCMIL,2,450,460,460,0.2880,0.0480,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,600,10,1,30,90,0,500KCMIL,2,450,460,460,0.2965,0.0494,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,600,10,1,30,90,0,500KCMIL,2,450,460,460,0.3049,0.0508,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,600,10,1,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0436,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,600,10,1,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0448,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,600,10,1,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0460,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,600,10,1,30,90,0,500KCMIL,2,500,520,520,0.2828,0.0471,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0361,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0370,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0379,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0388,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0397,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0406,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0414,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,600,10,1,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0423,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0346,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0353,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0360,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0367,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0375,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0382,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0389,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,600,10,1,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0396,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0383,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0390,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0397,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0403,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0410,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0417,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0424,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,600,10,1,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0430,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0306,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0311,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0316,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0320,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0325,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0330,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0334,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0339,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0344,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0349,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0353,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0358,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0363,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0367,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0372,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,600,10,1,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0377,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0357,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0361,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0366,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0370,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0375,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0379,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0384,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0388,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0392,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0397,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0401,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0406,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0410,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0414,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0419,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,600,10,1,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0423,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0274,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0277,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0280,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0283,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0285,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0288,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0291,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0294,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0297,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0300,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0302,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0305,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0308,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0311,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0314,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0317,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0319,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0322,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0325,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0328,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0331,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0334,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0336,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0339,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0342,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0345,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0348,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0351,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0353,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0356,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0359,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,600,10,1,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0362,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0304,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0306,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0309,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0311,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0313,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0316,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0318,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0320,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0323,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0325,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0327,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0330,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0332,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0334,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0337,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0339,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0342,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0344,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0346,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0349,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0351,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0353,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0356,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0358,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0360,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0363,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0365,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0367,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0370,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0372,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0375,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,10,1,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0377,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,600,10,0,30,90,0,500KCMIL,1,15,25,25,0.6140,0.1023,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,600,10,0,30,90,0,500KCMIL,1,25,25,25,1.2280,0.2047,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,600,10,0,30,90,0,500KCMIL,1,40,40,40,0.7260,0.1210,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,600,10,0,30,90,0,500KCMIL,1,50,55,55,0.6112,0.1019,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,600,10,0,30,90,0,500KCMIL,1,70,75,75,0.4910,0.0818,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,600,10,0,30,90,0,500KCMIL,1,80,95,95,0.3696,0.0616,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,600,10,0,30,90,0,500KCMIL,1,90,95,95,0.4312,0.0719,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,600,10,0,30,90,0,500KCMIL,1,100,110,110,0.3920,0.0653,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,600,10,0,30,90,0,500KCMIL,1,125,130,130,0.3492,0.0582,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,600,10,0,30,90,0,500KCMIL,1,125,130,130,0.3880,0.0647,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,600,10,0,30,90,0,500KCMIL,1,150,170,170,0.2684,0.0447,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,600,10,0,30,90,0,500KCMIL,1,150,170,170,0.2928,0.0488,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,600,10,0,30,90,0,500KCMIL,1,175,195,195,0.2514,0.0419,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,600,10,0,30,90,0,500KCMIL,1,175,195,195,0.2708,0.0451,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,600,10,0,30,90,0,500KCMIL,1,200,225,225,0.2298,0.0383,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,600,10,0,30,90,0,500KCMIL,1,200,225,225,0.2451,0.0409,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,600,10,0,30,90,0,500KCMIL,1,225,225,225,0.2604,0.0434,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,600,10,0,30,90,0,500KCMIL,1,225,225,225,0.2758,0.0460,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,600,10,0,30,90,0,500KCMIL,1,250,260,260,0.2310,0.0385,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,600,10,0,30,90,0,500KCMIL,1,250,260,260,0.2432,0.0405,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,600,10,0,30,90,0,500KCMIL,1,300,320,320,0.1802,0.0300,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,600,10,0,30,90,0,500KCMIL,1,300,320,320,0.1888,0.0315,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,600,10,0,30,90,0,500KCMIL,1,300,320,320,0.1973,0.0329,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,600,10,0,30,90,0,500KCMIL,1,300,320,320,0.2059,0.0343,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,600,10,0,30,90,0,500KCMIL,1,350,350,350,0.1835,0.0306,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,600,10,0,30,90,0,500KCMIL,1,350,350,350,0.1908,0.0318,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,600,10,0,30,90,0,500KCMIL,1,350,350,350,0.1982,0.0330,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,600,10,0,30,90,0,500KCMIL,1,350,350,350,0.2055,0.0343,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,600,10,0,30,90,0,500KCMIL,1,400,430,430,0.1496,0.0249,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,600,10,0,30,90,0,500KCMIL,1,400,430,430,0.1548,0.0258,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,600,10,0,30,90,0,500KCMIL,1,400,430,430,0.1600,0.0267,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,600,10,0,30,90,0,500KCMIL,1,400,430,430,0.1651,0.0275,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,600,10,0,30,90,0,500KCMIL,2,450,460,460,0.2795,0.0466,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,600,10,0,30,90,0,500KCMIL,2,450,460,460,0.2880,0.0480,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,600,10,0,30,90,0,500KCMIL,2,450,460,460,0.2965,0.0494,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,600,10,0,30,90,0,500KCMIL,2,450,460,460,0.3049,0.0508,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,600,10,0,30,90,0,500KCMIL,2,500,520,520,0.2616,0.0436,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,600,10,0,30,90,0,500KCMIL,2,500,520,520,0.2687,0.0448,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,600,10,0,30,90,0,500KCMIL,2,500,520,520,0.2757,0.0460,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,600,10,0,30,90,0,500KCMIL,2,500,520,520,0.2828,0.0471,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2169,0.0361,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2222,0.0370,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2275,0.0379,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2328,0.0388,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2381,0.0397,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2433,0.0406,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2486,0.0414,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,600,10,0,30,90,0,500KCMIL,2,600,610,610,0.2539,0.0423,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2078,0.0346,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2120,0.0353,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2162,0.0360,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2205,0.0367,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2247,0.0375,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2290,0.0382,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2332,0.0389,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,600,10,0,30,90,0,500KCMIL,2,700,700,700,0.2374,0.0396,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2299,0.0383,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2339,0.0390,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2380,0.0397,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2420,0.0403,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2460,0.0410,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2501,0.0417,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2541,0.0424,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,600,10,0,30,90,0,500KCMIL,3,800,840,840,0.2581,0.0430,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1837,0.0306,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1866,0.0311,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1894,0.0316,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1922,0.0320,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1950,0.0325,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.1979,0.0330,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2007,0.0334,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2035,0.0339,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2063,0.0344,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2092,0.0349,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2120,0.0353,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2148,0.0358,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2177,0.0363,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2205,0.0367,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2233,0.0372,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,600,10,0,30,90,0,500KCMIL,3,1000,1050,1050,0.2261,0.0377,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2142,0.0357,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2169,0.0361,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2195,0.0366,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2222,0.0370,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2248,0.0375,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2275,0.0379,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2301,0.0384,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2328,0.0388,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2354,0.0392,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2381,0.0397,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2407,0.0401,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2433,0.0406,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2460,0.0410,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2486,0.0414,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2513,0.0419,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,600,10,0,30,90,0,500KCMIL,4,1200,1220,1220,0.2539,0.0423,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1645,0.0274,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1662,0.0277,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1679,0.0280,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1696,0.0283,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1713,0.0285,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1730,0.0288,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1747,0.0291,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1764,0.0294,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1781,0.0297,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1798,0.0300,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1815,0.0302,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1832,0.0305,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1849,0.0308,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1866,0.0311,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1883,0.0314,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1900,0.0317,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1916,0.0319,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1933,0.0322,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1950,0.0325,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1967,0.0328,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.1984,0.0331,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2001,0.0334,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2018,0.0336,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2035,0.0339,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2052,0.0342,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2069,0.0345,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2086,0.0348,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2103,0.0351,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2120,0.0353,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2137,0.0356,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2154,0.0359,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,600,10,0,30,90,0,500KCMIL,5,1600,1750,1750,0.2171,0.0362,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1823,0.0304,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1837,0.0306,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1851,0.0309,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1866,0.0311,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1880,0.0313,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1894,0.0316,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1908,0.0318,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1922,0.0320,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1936,0.0323,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1950,0.0325,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1965,0.0327,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1979,0.0330,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.1993,0.0332,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2007,0.0334,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2021,0.0337,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2035,0.0339,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2049,0.0342,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2063,0.0344,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2078,0.0346,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2092,0.0349,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2106,0.0351,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2120,0.0353,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2134,0.0356,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2148,0.0358,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2162,0.0360,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2177,0.0363,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2191,0.0365,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2205,0.0367,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2219,0.0370,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2233,0.0372,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2247,0.0375,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,10,0,30,90,0,500KCMIL,6,2000,2100,2100,0.2261,0.0377,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,600,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,0.5117,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,1.0233,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,0.6050,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,0.5093,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,0.4092,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,0.3080,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,0.3593,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,0.3267,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,0.2910,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,0.3233,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,0.2237,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,600,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,0.2440,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,600,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,0.2095,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,600,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,0.2256,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,600,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.1915,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,600,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,0.2043,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,600,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,0.2170,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,600,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,0.2298,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,600,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.1925,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,600,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,0.2027,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,600,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.1502,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.1573,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.1645,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.1716,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.1529,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.1590,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.1652,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.1713,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.1247,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.1290,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.1333,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.1376,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,600,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,0.2329,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,600,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,0.2400,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,600,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,0.2470,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,600,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,0.2541,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,600,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,0.2180,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,600,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,0.2239,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,600,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,0.2298,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,600,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,0.2357,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.1807,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.1852,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.1896,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.1940,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.1984,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,0.2028,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,0.2072,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,0.2116,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.1731,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.1767,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.1802,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.1837,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.1873,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.1908,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.1943,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.1979,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.1916,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.1949,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.1983,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,0.2017,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,0.2050,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,0.2084,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,0.2118,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,0.2151,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.1531,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.1555,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.1578,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.1602,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.1625,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.1649,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.1672,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.1696,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.1720,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.1743,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.1767,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.1790,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.1814,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.1837,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.1861,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.1884,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.1785,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.1807,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.1829,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.1852,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.1874,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.1896,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.1918,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.1940,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.1962,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.1984,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.2006,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
