suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,920,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.2028,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.2050,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.2072,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.2094,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.2116,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.1371,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.1385,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.1399,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.1413,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.1427,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.1442,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.1456,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.1470,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.1484,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.1498,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.1512,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.1526,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.1541,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.1555,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.1569,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.1583,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.1597,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.1611,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.1625,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.1639,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.1654,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.1668,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.1682,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.1696,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.1710,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.1724,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.1738,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.1753,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.1767,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.1781,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.1795,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.1809,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.1519,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.1531,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.1543,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.1555,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.1566,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.1578,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.1590,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.1602,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.1614,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.1625,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.1637,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.1649,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.1661,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.1672,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.1684,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.1696,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.1708,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.1720,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.1731,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.1743,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.1755,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.1767,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.1778,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.1790,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.1802,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.1814,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.1826,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.1837,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.1849,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.1861,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.1873,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.1884,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,600,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,0.5117,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,1.0233,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,0.6050,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,0.5093,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,0.4092,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,0.3080,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,0.3593,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,0.3267,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,0.2910,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,0.3233,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,0.2237,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,600,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,0.2440,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,600,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,0.2095,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,600,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,0.2256,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,600,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.1915,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,600,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,0.2043,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,600,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,0.2170,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,600,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,0.2298,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,600,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.1925,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,600,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,0.2027,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,600,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.1502,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.1573,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.1645,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.1716,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.1529,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.1590,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.1652,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.1713,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.1247,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.1290,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.1333,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.1376,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,600,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.2329,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,600,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.2400,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,600,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.2470,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,600,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.2541,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,600,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.2180,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,600,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.2239,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,600,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.2298,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,600,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.2357,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.1807,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.1852,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.1896,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.1940,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.1984,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.2028,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.2072,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.2116,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.1731,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.1767,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.1802,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.1837,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.1873,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.1908,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.1943,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.1979,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.1916,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.1949,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.1983,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.2017,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.2050,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.2084,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.2118,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.2151,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.1531,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.1555,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.1578,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.1602,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.1625,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.1649,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.1672,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.1696,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.1720,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.1743,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.1767,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.1790,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.1814,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.1837,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.1861,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.1884,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.1785,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.1807,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.1829,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.1852,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.1874,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.1896,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.1918,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.1940,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.1962,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.1984,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.2006,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.2028,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.2050,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.2072,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.2094,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.2116,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.1371,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.1385,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.1399,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.1413,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.1427,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.1442,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.1456,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.1470,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.1484,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.1498,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.1512,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.1526,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.1541,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.1555,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.1569,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.1583,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.1597,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.1611,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.1625,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.1639,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.1654,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.1668,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.1682,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.1696,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.1710,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.1724,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.1738,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.1753,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.1767,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.1781,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.1795,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.1809,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.1519,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.1531,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.1543,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.1555,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.1566,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.1578,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.1590,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.1602,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.1614,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.1625,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.1637,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.1649,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.1661,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.1672,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.1684,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.1696,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.1708,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.1720,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.1731,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.1743,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.1755,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.1767,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.1778,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.1790,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.1802,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.1814,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.1826,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.1837,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.1849,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.1861,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.1873,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.1884,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,600,50,1,30,90,0,500KCMIL,1,15,25,25,3.0700,0.5117,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,600,50,1,30,90,0,500KCMIL,1,25,25,25,6.1400,1.0233,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,600,50,1,30,90,0,500KCMIL,1,40,40,40,3.6300,0.6050,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,600,50,1,30,90,0,500KCMIL,1,50,55,55,3.0560,0.5093,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,600,50,1,30,90,0,500KCMIL,1,70,75,75,2.4550,0.4092,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,600,50,1,30,90,0,500KCMIL,1,80,95,95,1.8480,0.3080,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,600,50,1,30,90,0,500KCMIL,1,90,95,95,2.1560,0.3593,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,600,50,1,30,90,0,500KCMIL,1,100,110,110,1.9600,0.3267,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,600,50,1,30,90,0,500KCMIL,1,125,130,130,1.7460,0.2910,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,600,50,1,30,90,0,500KCMIL,1,125,130,130,1.9400,0.3233,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,600,50,1,30,90,0,500KCMIL,1,150,170,170,1.3420,0.2237,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,600,50,1,30,90,0,500KCMIL,1,150,170,170,1.4640,0.2440,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,600,50,1,30,90,0,500KCMIL,1,175,195,195,1.2571,0.2095,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,600,50,1,30,90,0,500KCMIL,1,175,195,195,1.3538,0.2256,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,600,50,1,30,90,0,500KCMIL,1,200,225,225,1.1490,0.1915,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,600,50,1,30,90,0,500KCMIL,1,200,225,225,1.2256,0.2043,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,600,50,1,30,90,0,500KCMIL,1,225,225,225,1.3022,0.2170,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,600,50,1,30,90,0,500KCMIL,1,225,225,225,1.3788,0.2298,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,600,50,1,30,90,0,500KCMIL,1,250,260,260,1.1552,0.1925,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,600,50,1,30,90,0,500KCMIL,1,250,260,260,1.2160,0.2027,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,600,50,1,30,90,0,500KCMIL,1,300,320,320,0.9009,0.1502,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,600,50,1,30,90,0,500KCMIL,1,300,320,320,0.9438,0.1573,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,600,50,1,30,90,0,500KCMIL,1,300,320,320,0.9867,0.1645,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,600,50,1,30,90,0,500KCMIL,1,300,320,320,1.0296,0.1716,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,600,50,1,30,90,0,500KCMIL,1,350,350,350,0.9175,0.1529,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,600,50,1,30,90,0,500KCMIL,1,350,350,350,0.9542,0.1590,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,600,50,1,30,90,0,500KCMIL,1,350,350,350,0.9909,0.1652,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,600,50,1,30,90,0,500KCMIL,1,350,350,350,1.0276,0.1713,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,600,50,1,30,90,0,500KCMIL,1,400,430,430,0.7482,0.1247,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,600,50,1,30,90,0,500KCMIL,1,400,430,430,0.7740,0.1290,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,600,50,1,30,90,0,500KCMIL,1,400,430,430,0.7998,0.1333,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,600,50,1,30,90,0,500KCMIL,1,400,430,430,0.8256,0.1376,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,600,50,1,30,90,0,500KCMIL,2,450,460,460,1.3976,0.2329,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,600,50,1,30,90,0,500KCMIL,2,450,460,460,1.4399,0.2400,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,600,50,1,30,90,0,500KCMIL,2,450,460,460,1.4823,0.2470,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,600,50,1,30,90,0,500KCMIL,2,450,460,460,1.5246,0.2541,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,600,50,1,30,90,0,500KCMIL,2,500,520,520,1.3080,0.2180,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,600,50,1,30,90,0,500KCMIL,2,500,520,520,1.3433,0.2239,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,600,50,1,30,90,0,500KCMIL,2,500,520,520,1.3787,0.2298,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,600,50,1,30,90,0,500KCMIL,2,500,520,520,1.4140,0.2357,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.0845,0.1807,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.1109,0.1852,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.1374,0.1896,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.1638,0.1940,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.1903,0.1984,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.2167,0.2028,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.2432,0.2072,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,600,50,1,30,90,0,500KCMIL,2,600,610,610,1.2696,0.2116,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.0388,0.1731,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.0600,0.1767,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.0812,0.1802,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1024,0.1837,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1236,0.1873,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1448,0.1908,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1660,0.1943,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,600,50,1,30,90,0,500KCMIL,2,700,700,700,1.1872,0.1979,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.1495,0.1916,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.1697,0.1949,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.1898,0.1983,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2100,0.2017,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2302,0.2050,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2503,0.2084,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2705,0.2118,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,600,50,1,30,90,0,500KCMIL,3,800,840,840,1.2907,0.2151,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.1531,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.1555,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.1578,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.1602,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.1625,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.1649,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.1672,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.1696,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.1720,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.1743,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.1767,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.1790,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.1814,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.1837,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.1861,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,600,50,1,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.1884,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.1785,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.1807,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.1829,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.1852,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.1874,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.1896,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.1918,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.1940,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.1962,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.1984,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.2006,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.2028,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.2050,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.2072,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.2094,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,600,50,1,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.2116,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.1371,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.1385,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.1399,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.1413,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.1427,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.1442,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.1456,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.1470,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.1484,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.1498,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.1512,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.1526,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.1541,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.1555,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.1569,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.1583,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.1597,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.1611,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.1625,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.1639,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.1654,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.1668,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.1682,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.1696,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.1710,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.1724,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.1738,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.1753,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.1767,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.1781,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.1795,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,600,50,1,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.1809,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.1519,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.1531,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.1543,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.1555,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.1566,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.1578,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.1590,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.1602,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.1614,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.1625,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.1637,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.1649,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.1661,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.1672,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.1684,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.1696,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.1708,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.1720,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.1731,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.1743,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.1755,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.1767,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.1778,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.1790,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.1802,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.1814,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.1826,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.1837,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.1849,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.1861,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.1873,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,50,1,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.1884,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,600,50,0,30,90,0,500KCMIL,1,15,25,25,3.0700,0.5117,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,600,50,0,30,90,0,500KCMIL,1,25,25,25,6.1400,1.0233,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,600,50,0,30,90,0,500KCMIL,1,40,40,40,3.6300,0.6050,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,600,50,0,30,90,0,500KCMIL,1,50,55,55,3.0560,0.5093,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,600,50,0,30,90,0,500KCMIL,1,70,75,75,2.4550,0.4092,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,600,50,0,30,90,0,500KCMIL,1,80,95,95,1.8480,0.3080,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,600,50,0,30,90,0,500KCMIL,1,90,95,95,2.1560,0.3593,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,600,50,0,30,90,0,500KCMIL,1,100,110,110,1.9600,0.3267,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,600,50,0,30,90,0,500KCMIL,1,125,130,130,1.7460,0.2910,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,600,50,0,30,90,0,500KCMIL,1,125,130,130,1.9400,0.3233,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,600,50,0,30,90,0,500KCMIL,1,150,170,170,1.3420,0.2237,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,600,50,0,30,90,0,500KCMIL,1,150,170,170,1.4640,0.2440,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,600,50,0,30,90,0,500KCMIL,1,175,195,195,1.2571,0.2095,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,600,50,0,30,90,0,500KCMIL,1,175,195,195,1.3538,0.2256,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,600,50,0,30,90,0,500KCMIL,1,200,225,225,1.1490,0.1915,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,600,50,0,30,90,0,500KCMIL,1,200,225,225,1.2256,0.2043,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,600,50,0,30,90,0,500KCMIL,1,225,225,225,1.3022,0.2170,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,600,50,0,30,90,0,500KCMIL,1,225,225,225,1.3788,0.2298,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,600,50,0,30,90,0,500KCMIL,1,250,260,260,1.1552,0.1925,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,600,50,0,30,90,0,500KCMIL,1,250,260,260,1.2160,0.2027,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,600,50,0,30,90,0,500KCMIL,1,300,320,320,0.9009,0.1502,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,600,50,0,30,90,0,500KCMIL,1,300,320,320,0.9438,0.1573,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,600,50,0,30,90,0,500KCMIL,1,300,320,320,0.9867,0.1645,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,600,50,0,30,90,0,500KCMIL,1,300,320,320,1.0296,0.1716,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,600,50,0,30,90,0,500KCMIL,1,350,350,350,0.9175,0.1529,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,600,50,0,30,90,0,500KCMIL,1,350,350,350,0.9542,0.1590,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,600,50,0,30,90,0,500KCMIL,1,350,350,350,0.9909,0.1652,28.51,-,(3) 350KCMIL CU THHN/THWN-2
