suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,280,3,600,50,0,30,90,0,500KCMIL,1,350,350,350,1.0276,0.1713,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,600,50,0,30,90,0,500KCMIL,1,400,430,430,0.7482,0.1247,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,600,50,0,30,90,0,500KCMIL,1,400,430,430,0.7740,0.1290,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,600,50,0,30,90,0,500KCMIL,1,400,430,430,0.7998,0.1333,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,600,50,0,30,90,0,500KCMIL,1,400,430,430,0.8256,0.1376,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,600,50,0,30,90,0,500KCMIL,2,450,460,460,1.3976,0.2329,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,600,50,0,30,90,0,500KCMIL,2,450,460,460,1.4399,0.2400,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,600,50,0,30,90,0,500KCMIL,2,450,460,460,1.4823,0.2470,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,600,50,0,30,90,0,500KCMIL,2,450,460,460,1.5246,0.2541,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,600,50,0,30,90,0,500KCMIL,2,500,520,520,1.3080,0.2180,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,600,50,0,30,90,0,500KCMIL,2,500,520,520,1.3433,0.2239,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,600,50,0,30,90,0,500KCMIL,2,500,520,520,1.3787,0.2298,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,600,50,0,30,90,0,500KCMIL,2,500,520,520,1.4140,0.2357,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.0845,0.1807,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.1109,0.1852,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.1374,0.1896,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.1638,0.1940,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.1903,0.1984,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.2167,0.2028,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.2432,0.2072,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,600,50,0,30,90,0,500KCMIL,2,600,610,610,1.2696,0.2116,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.0388,0.1731,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.0600,0.1767,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.0812,0.1802,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1024,0.1837,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1236,0.1873,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1448,0.1908,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1660,0.1943,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,600,50,0,30,90,0,500KCMIL,2,700,700,700,1.1872,0.1979,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.1495,0.1916,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.1697,0.1949,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.1898,0.1983,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2100,0.2017,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2302,0.2050,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2503,0.2084,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2705,0.2118,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,600,50,0,30,90,0,500KCMIL,3,800,840,840,1.2907,0.2151,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9187,0.1531,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9328,0.1555,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9469,0.1578,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9611,0.1602,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9752,0.1625,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,0.9893,0.1649,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0035,0.1672,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0176,0.1696,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0317,0.1720,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0459,0.1743,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0600,0.1767,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0741,0.1790,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.0883,0.1814,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1024,0.1837,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1165,0.1861,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,600,50,0,30,90,0,500KCMIL,3,1000,1050,1050,1.1307,0.1884,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0712,0.1785,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0845,0.1807,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.0977,0.1829,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1109,0.1852,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1241,0.1874,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1374,0.1896,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1506,0.1918,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1638,0.1940,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1770,0.1962,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.1903,0.1984,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2035,0.2006,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2167,0.2028,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2299,0.2050,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2432,0.2072,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2564,0.2094,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,600,50,0,30,90,0,500KCMIL,4,1200,1220,1220,1.2696,0.2116,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8226,0.1371,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8310,0.1385,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8395,0.1399,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8480,0.1413,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8565,0.1427,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8650,0.1442,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8734,0.1456,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8819,0.1470,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8904,0.1484,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.8989,0.1498,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9074,0.1512,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9158,0.1526,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9243,0.1541,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9328,0.1555,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9413,0.1569,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9498,0.1583,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9582,0.1597,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9667,0.1611,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9752,0.1625,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9837,0.1639,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,0.9922,0.1654,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0006,0.1668,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0091,0.1682,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0176,0.1696,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0261,0.1710,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0346,0.1724,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0430,0.1738,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0515,0.1753,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0600,0.1767,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0685,0.1781,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0770,0.1795,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,600,50,0,30,90,0,500KCMIL,5,1600,1750,1750,1.0854,0.1809,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9116,0.1519,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9187,0.1531,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9257,0.1543,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9328,0.1555,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9399,0.1566,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9469,0.1578,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9540,0.1590,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9611,0.1602,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9681,0.1614,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9752,0.1625,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9823,0.1637,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9893,0.1649,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,0.9964,0.1661,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0035,0.1672,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0105,0.1684,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0176,0.1696,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0247,0.1708,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0317,0.1720,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0388,0.1731,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0459,0.1743,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0529,0.1755,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0600,0.1767,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0671,0.1778,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0741,0.1790,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0812,0.1802,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0883,0.1814,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.0953,0.1826,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1024,0.1837,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1095,0.1849,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1165,0.1861,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1236,0.1873,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,50,0,30,90,0,500KCMIL,6,2000,2100,2100,1.1307,0.1884,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,600,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,1.0233,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,2.0467,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,1.2100,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,1.0187,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,0.8183,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,0.6160,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,0.7187,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,0.6533,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,0.5820,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,0.6467,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,0.4473,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,600,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,0.4880,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,600,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,0.4190,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,600,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,0.4513,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,600,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,0.3830,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,600,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,0.4085,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,600,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,0.4341,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,600,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,0.4596,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,600,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,0.3851,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,600,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,0.4053,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,600,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.3003,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.3146,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.3289,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.3432,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.3058,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.3181,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.3303,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.3425,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.2494,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.2580,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.2666,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.2752,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,600,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,0.4659,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,600,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,0.4800,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,600,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,0.4941,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,600,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,0.5082,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,600,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,0.4360,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,600,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,0.4478,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,600,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,0.4596,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,600,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,0.4713,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,0.3615,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,0.3703,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,0.3791,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,0.3879,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,0.3968,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,0.4056,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,0.4144,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,0.4232,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.3463,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,0.3533,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,0.3604,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,0.3675,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,0.3745,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,0.3816,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,0.3887,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,0.3957,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,0.3832,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,0.3899,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,0.3966,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,0.4033,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,0.4101,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,0.4168,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,0.4235,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,0.4302,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.3062,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.3109,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.3156,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.3204,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.3251,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.3298,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.3345,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.3392,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.3439,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.3486,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.3533,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.3580,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.3628,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.3675,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.3722,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.3769,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.3571,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.3615,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.3659,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.3703,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.3747,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.3791,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.3835,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.3879,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.3923,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.3968,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.4012,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.4056,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.4100,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.4144,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.4188,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.4232,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.2742,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.2770,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.2798,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.2827,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.2855,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.2883,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.2911,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.2940,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.2968,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.2996,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.3025,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.3053,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.3081,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.3109,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.3138,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.3166,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.3194,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.3222,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.3251,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.3279,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.3307,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.3335,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.3364,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.3392,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.3420,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.3449,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.3477,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.3505,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.3533,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.3562,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.3590,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.3618,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.3039,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.3062,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.3086,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.3109,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.3133,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.3156,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.3180,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.3204,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.3227,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.3251,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.3274,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.3298,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.3321,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.3345,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.3368,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.3392,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.3416,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.3439,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.3463,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.3486,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.3510,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.3533,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.3557,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.3580,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.3604,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.3628,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.3651,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.3675,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.3698,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.3722,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.3745,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.3769,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,600,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,1.0233,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,2.0467,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,1.2100,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,1.0187,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,0.8183,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,0.6160,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,0.7187,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,0.6533,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,0.5820,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,0.6467,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,0.4473,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,600,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,0.4880,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,600,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,0.4190,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,600,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,0.4513,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,600,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,0.3830,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,600,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,0.4085,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,600,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,0.4341,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,600,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,0.4596,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,600,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,0.3851,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,600,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,0.4053,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,600,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.3003,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.3146,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.3289,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.3432,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.3058,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.3181,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.3303,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.3425,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.2494,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.2580,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.2666,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.2752,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,600,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,0.4659,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,600,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,0.4800,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,600,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,0.4941,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,600,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,0.5082,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,600,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,0.4360,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,600,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,0.4478,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,600,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,0.4596,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,600,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,0.4713,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,0.3615,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,0.3703,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,0.3791,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,0.3879,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,0.3968,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,0.4056,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,0.4144,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,0.4232,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.3463,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,0.3533,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,0.3604,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,0.3675,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,0.3745,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,0.3816,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,0.3887,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,0.3957,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,0.3832,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,0.3899,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,0.3966,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,0.4033,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,0.4101,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,0.4168,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,0.4235,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,0.4302,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.3062,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.3109,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.3156,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.3204,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.3251,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.3298,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.3345,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.3392,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.3439,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.3486,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.3533,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.3580,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.3628,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.3675,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.3722,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.3769,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.3571,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.3615,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.3659,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.3703,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.3747,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.3791,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.3835,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.3879,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.3923,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.3968,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.4012,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.4056,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.4100,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.4144,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.4188,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.4232,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.2742,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.2770,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.2798,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.2827,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.2855,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.2883,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.2911,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.2940,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.2968,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.2996,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.3025,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.3053,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.3081,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.3109,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.3138,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.3166,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.3194,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.3222,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.3251,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.3279,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.3307,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.3335,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.3364,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.3392,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.3420,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.3449,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.3477,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.3505,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.3533,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.3562,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.3590,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.3618,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.3039,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.3062,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.3086,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.3109,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.3133,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
