suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1340,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.3156,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.3180,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.3204,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.3227,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.3251,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.3274,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.3298,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.3321,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.3345,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.3368,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.3392,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.3416,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.3439,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.3463,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.3486,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.3510,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.3533,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.3557,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.3580,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.3604,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.3628,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.3651,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.3675,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.3698,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.3722,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.3745,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.3769,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,600,100,1,30,90,0,500KCMIL,1,15,25,25,6.1400,1.0233,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,600,100,1,30,90,0,500KCMIL,1,25,25,25,12.2800,2.0467,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,600,100,1,30,90,0,500KCMIL,1,40,40,40,7.2600,1.2100,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,600,100,1,30,90,0,500KCMIL,1,50,55,55,6.1120,1.0187,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,600,100,1,30,90,0,500KCMIL,1,70,75,75,4.9100,0.8183,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,600,100,1,30,90,0,500KCMIL,1,80,95,95,3.6960,0.6160,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,600,100,1,30,90,0,500KCMIL,1,90,95,95,4.3120,0.7187,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,600,100,1,30,90,0,500KCMIL,1,100,110,110,3.9200,0.6533,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,600,100,1,30,90,0,500KCMIL,1,125,130,130,3.4920,0.5820,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,600,100,1,30,90,0,500KCMIL,1,125,130,130,3.8800,0.6467,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,600,100,1,30,90,0,500KCMIL,1,150,170,170,2.6840,0.4473,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,600,100,1,30,90,0,500KCMIL,1,150,170,170,2.9280,0.4880,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,600,100,1,30,90,0,500KCMIL,1,175,195,195,2.5142,0.4190,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,600,100,1,30,90,0,500KCMIL,1,175,195,195,2.7076,0.4513,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,600,100,1,30,90,0,500KCMIL,1,200,225,225,2.2980,0.3830,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,600,100,1,30,90,0,500KCMIL,1,200,225,225,2.4512,0.4085,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,600,100,1,30,90,0,500KCMIL,1,225,225,225,2.6044,0.4341,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,600,100,1,30,90,0,500KCMIL,1,225,225,225,2.7576,0.4596,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,600,100,1,30,90,0,500KCMIL,1,250,260,260,2.3104,0.3851,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,600,100,1,30,90,0,500KCMIL,1,250,260,260,2.4320,0.4053,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,600,100,1,30,90,0,500KCMIL,1,300,320,320,1.8018,0.3003,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,600,100,1,30,90,0,500KCMIL,1,300,320,320,1.8876,0.3146,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,600,100,1,30,90,0,500KCMIL,1,300,320,320,1.9734,0.3289,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,600,100,1,30,90,0,500KCMIL,1,300,320,320,2.0592,0.3432,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,600,100,1,30,90,0,500KCMIL,1,350,350,350,1.8350,0.3058,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,600,100,1,30,90,0,500KCMIL,1,350,350,350,1.9084,0.3181,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,600,100,1,30,90,0,500KCMIL,1,350,350,350,1.9818,0.3303,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,600,100,1,30,90,0,500KCMIL,1,350,350,350,2.0552,0.3425,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,600,100,1,30,90,0,500KCMIL,1,400,430,430,1.4964,0.2494,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,600,100,1,30,90,0,500KCMIL,1,400,430,430,1.5480,0.2580,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,600,100,1,30,90,0,500KCMIL,1,400,430,430,1.5996,0.2666,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,600,100,1,30,90,0,500KCMIL,1,400,430,430,1.6512,0.2752,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,600,100,1,30,90,0,500KCMIL,2,450,460,460,2.7951,0.4659,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,600,100,1,30,90,0,500KCMIL,2,450,460,460,2.8798,0.4800,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,600,100,1,30,90,0,500KCMIL,2,450,460,460,2.9645,0.4941,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,600,100,1,30,90,0,500KCMIL,2,450,460,460,3.0492,0.5082,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,600,100,1,30,90,0,500KCMIL,2,500,520,520,2.6159,0.4360,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,600,100,1,30,90,0,500KCMIL,2,500,520,520,2.6866,0.4478,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,600,100,1,30,90,0,500KCMIL,2,500,520,520,2.7573,0.4596,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,600,100,1,30,90,0,500KCMIL,2,500,520,520,2.8280,0.4713,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.1689,0.3615,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.2218,0.3703,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.2747,0.3791,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.3276,0.3879,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.3805,0.3968,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.4334,0.4056,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.4863,0.4144,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,600,100,1,30,90,0,500KCMIL,2,600,610,610,2.5392,0.4232,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.0776,0.3463,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.1200,0.3533,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.1624,0.3604,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.2048,0.3675,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.2472,0.3745,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.2896,0.3816,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.3320,0.3887,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,600,100,1,30,90,0,500KCMIL,2,700,700,700,2.3744,0.3957,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.2990,0.3832,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.3393,0.3899,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.3797,0.3966,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.4200,0.4033,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.4603,0.4101,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.5007,0.4168,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.5410,0.4235,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,600,100,1,30,90,0,500KCMIL,3,800,840,840,2.5813,0.4302,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.3062,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.3109,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.3156,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.3204,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.3251,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.3298,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.3345,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.3392,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.3439,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.3486,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.3533,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.3580,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.3628,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.3675,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.3722,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,600,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.3769,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.3571,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.3615,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.3659,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.3703,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.3747,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.3791,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.3835,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.3879,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.3923,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.3968,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.4012,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.4056,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.4100,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.4144,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.4188,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,600,100,1,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.4232,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.2742,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.2770,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.2798,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.2827,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.2855,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.2883,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.2911,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.2940,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.2968,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.2996,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.3025,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.3053,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.3081,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.3109,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.3138,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.3166,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.3194,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.3222,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.3251,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.3279,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.3307,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.3335,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.3364,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.3392,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.3420,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.3449,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.3477,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.3505,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.3533,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.3562,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.3590,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,600,100,1,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.3618,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.3039,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.3062,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.3086,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.3109,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.3133,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.3156,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.3180,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.3204,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.3227,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.3251,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.3274,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.3298,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.3321,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.3345,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.3368,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.3392,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.3416,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.3439,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.3463,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.3486,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.3510,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.3533,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.3557,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.3580,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.3604,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.3628,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.3651,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.3675,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.3698,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.3722,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.3745,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.3769,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,600,100,0,30,90,0,500KCMIL,1,15,25,25,6.1400,1.0233,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,600,100,0,30,90,0,500KCMIL,1,25,25,25,12.2800,2.0467,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,600,100,0,30,90,0,500KCMIL,1,40,40,40,7.2600,1.2100,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,600,100,0,30,90,0,500KCMIL,1,50,55,55,6.1120,1.0187,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,600,100,0,30,90,0,500KCMIL,1,70,75,75,4.9100,0.8183,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,600,100,0,30,90,0,500KCMIL,1,80,95,95,3.6960,0.6160,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,600,100,0,30,90,0,500KCMIL,1,90,95,95,4.3120,0.7187,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,600,100,0,30,90,0,500KCMIL,1,100,110,110,3.9200,0.6533,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,600,100,0,30,90,0,500KCMIL,1,125,130,130,3.4920,0.5820,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,600,100,0,30,90,0,500KCMIL,1,125,130,130,3.8800,0.6467,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,600,100,0,30,90,0,500KCMIL,1,150,170,170,2.6840,0.4473,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,600,100,0,30,90,0,500KCMIL,1,150,170,170,2.9280,0.4880,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,600,100,0,30,90,0,500KCMIL,1,175,195,195,2.5142,0.4190,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,600,100,0,30,90,0,500KCMIL,1,175,195,195,2.7076,0.4513,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,600,100,0,30,90,0,500KCMIL,1,200,225,225,2.2980,0.3830,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,600,100,0,30,90,0,500KCMIL,1,200,225,225,2.4512,0.4085,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,600,100,0,30,90,0,500KCMIL,1,225,225,225,2.6044,0.4341,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,600,100,0,30,90,0,500KCMIL,1,225,225,225,2.7576,0.4596,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,600,100,0,30,90,0,500KCMIL,1,250,260,260,2.3104,0.3851,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,600,100,0,30,90,0,500KCMIL,1,250,260,260,2.4320,0.4053,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,600,100,0,30,90,0,500KCMIL,1,300,320,320,1.8018,0.3003,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,600,100,0,30,90,0,500KCMIL,1,300,320,320,1.8876,0.3146,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,600,100,0,30,90,0,500KCMIL,1,300,320,320,1.9734,0.3289,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,600,100,0,30,90,0,500KCMIL,1,300,320,320,2.0592,0.3432,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,600,100,0,30,90,0,500KCMIL,1,350,350,350,1.8350,0.3058,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,600,100,0,30,90,0,500KCMIL,1,350,350,350,1.9084,0.3181,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,600,100,0,30,90,0,500KCMIL,1,350,350,350,1.9818,0.3303,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,600,100,0,30,90,0,500KCMIL,1,350,350,350,2.0552,0.3425,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,600,100,0,30,90,0,500KCMIL,1,400,430,430,1.4964,0.2494,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,600,100,0,30,90,0,500KCMIL,1,400,430,430,1.5480,0.2580,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,600,100,0,30,90,0,500KCMIL,1,400,430,430,1.5996,0.2666,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,600,100,0,30,90,0,500KCMIL,1,400,430,430,1.6512,0.2752,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,600,100,0,30,90,0,500KCMIL,2,450,460,460,2.7951,0.4659,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,600,100,0,30,90,0,500KCMIL,2,450,460,460,2.8798,0.4800,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,600,100,0,30,90,0,500KCMIL,2,450,460,460,2.9645,0.4941,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,600,100,0,30,90,0,500KCMIL,2,450,460,460,3.0492,0.5082,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,600,100,0,30,90,0,500KCMIL,2,500,520,520,2.6159,0.4360,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,600,100,0,30,90,0,500KCMIL,2,500,520,520,2.6866,0.4478,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,600,100,0,30,90,0,500KCMIL,2,500,520,520,2.7573,0.4596,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,600,100,0,30,90,0,500KCMIL,2,500,520,520,2.8280,0.4713,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.1689,0.3615,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.2218,0.3703,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.2747,0.3791,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.3276,0.3879,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.3805,0.3968,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.4334,0.4056,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.4863,0.4144,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,600,100,0,30,90,0,500KCMIL,2,600,610,610,2.5392,0.4232,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.0776,0.3463,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.1200,0.3533,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.1624,0.3604,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.2048,0.3675,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.2472,0.3745,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.2896,0.3816,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.3320,0.3887,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,600,100,0,30,90,0,500KCMIL,2,700,700,700,2.3744,0.3957,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.2990,0.3832,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.3393,0.3899,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.3797,0.3966,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.4200,0.4033,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.4603,0.4101,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.5007,0.4168,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.5410,0.4235,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,600,100,0,30,90,0,500KCMIL,3,800,840,840,2.5813,0.4302,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8373,0.3062,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8656,0.3109,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.8939,0.3156,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9221,0.3204,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9504,0.3251,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,1.9787,0.3298,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0069,0.3345,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0352,0.3392,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0635,0.3439,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.0917,0.3486,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1200,0.3533,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1483,0.3580,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.1765,0.3628,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2048,0.3675,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2331,0.3722,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,600,100,0,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.3769,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1425,0.3571,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1689,0.3615,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.1954,0.3659,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2218,0.3703,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2483,0.3747,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.2747,0.3791,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3012,0.3835,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3276,0.3879,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3541,0.3923,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.3805,0.3968,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4070,0.4012,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4334,0.4056,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4599,0.4100,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.4863,0.4144,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5128,0.4188,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,600,100,0,30,90,0,500KCMIL,4,1200,1220,1220,2.5392,0.4232,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6451,0.2742,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6621,0.2770,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6790,0.2798,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.6960,0.2827,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7130,0.2855,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7299,0.2883,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7469,0.2911,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7638,0.2940,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7808,0.2968,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.7978,0.2996,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8147,0.3025,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8317,0.3053,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8486,0.3081,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8656,0.3109,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8826,0.3138,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.8995,0.3166,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9165,0.3194,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9334,0.3222,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9504,0.3251,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9674,0.3279,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,1.9843,0.3307,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0013,0.3335,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0182,0.3364,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0352,0.3392,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0522,0.3420,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0691,0.3449,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.0861,0.3477,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1030,0.3505,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1200,0.3533,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1370,0.3562,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1539,0.3590,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,600,100,0,30,90,0,500KCMIL,5,1600,1750,1750,2.1709,0.3618,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8232,0.3039,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8373,0.3062,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8515,0.3086,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8656,0.3109,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8797,0.3133,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.8939,0.3156,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9080,0.3180,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9221,0.3204,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9363,0.3227,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9504,0.3251,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9645,0.3274,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9787,0.3298,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,1.9928,0.3321,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0069,0.3345,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0211,0.3368,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0352,0.3392,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0493,0.3416,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0635,0.3439,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0776,0.3463,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.0917,0.3486,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1059,0.3510,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.3533,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1341,0.3557,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1483,0.3580,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1624,0.3604,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1765,0.3628,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.1907,0.3651,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2048,0.3675,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2189,0.3698,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2331,0.3722,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2472,0.3745,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,100,0,30,90,0,500KCMIL,6,2000,2100,2100,2.2613,0.3769,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,600,250,1,30,90,0,500KCMIL,1,15,25,25,15.3500,2.5583,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,250,1,30,90,0,500KCMIL,1,25,25,25,30.7000,5.1167,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,250,1,30,90,0,500KCMIL,1,40,40,40,18.1500,3.0250,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,250,1,30,90,0,500KCMIL,1,50,55,55,15.2800,2.5467,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,250,1,30,90,0,500KCMIL,1,70,75,75,12.2750,2.0458,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,250,1,30,90,0,500KCMIL,1,80,95,95,9.2400,1.5400,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,250,1,30,90,0,500KCMIL,1,90,95,95,10.7800,1.7967,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,250,1,30,90,0,500KCMIL,1,100,110,110,9.8000,1.6333,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,250,1,30,90,0,500KCMIL,1,125,130,130,8.7300,1.4550,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,250,1,30,90,0,500KCMIL,1,125,130,130,9.7000,1.6167,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,250,1,30,90,0,500KCMIL,1,150,170,170,6.7100,1.1183,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,600,250,1,30,90,0,500KCMIL,1,150,170,170,7.3200,1.2200,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,600,250,1,30,90,0,500KCMIL,1,175,195,195,6.2855,1.0476,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,600,250,1,30,90,0,500KCMIL,1,175,195,195,6.7690,1.1282,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,600,250,1,30,90,0,500KCMIL,1,200,225,225,5.7450,0.9575,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,600,250,1,30,90,0,500KCMIL,1,200,225,225,6.1280,1.0213,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,600,250,1,30,90,0,500KCMIL,1,225,225,225,6.5110,1.0852,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,600,250,1,30,90,0,500KCMIL,1,225,225,225,6.8940,1.1490,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,600,250,1,30,90,0,500KCMIL,1,250,260,260,5.7760,0.9627,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,600,250,1,30,90,0,500KCMIL,1,250,260,260,6.0800,1.0133,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,600,250,1,30,90,0,500KCMIL,1,300,320,320,4.5045,0.7508,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,250,1,30,90,0,500KCMIL,1,300,320,320,4.7190,0.7865,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,250,1,30,90,0,500KCMIL,1,300,320,320,4.9335,0.8223,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,250,1,30,90,0,500KCMIL,1,300,320,320,5.1480,0.8580,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,250,1,30,90,0,500KCMIL,1,350,350,350,4.5875,0.7646,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,250,1,30,90,0,500KCMIL,1,350,350,350,4.7710,0.7952,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,250,1,30,90,0,500KCMIL,1,350,350,350,4.9545,0.8258,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,250,1,30,90,0,500KCMIL,1,350,350,350,5.1380,0.8563,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,250,1,30,90,0,500KCMIL,1,400,430,430,3.7410,0.6235,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,250,1,30,90,0,500KCMIL,1,400,430,430,3.8700,0.6450,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,250,1,30,90,0,500KCMIL,1,400,430,430,3.9990,0.6665,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,250,1,30,90,0,500KCMIL,1,400,430,430,4.1280,0.6880,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,600,250,1,30,90,0,500KCMIL,2,450,460,460,6.9878,1.1646,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,600,250,1,30,90,0,500KCMIL,2,450,460,460,7.1995,1.1999,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,600,250,1,30,90,0,500KCMIL,2,450,460,460,7.4113,1.2352,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,600,250,1,30,90,0,500KCMIL,2,450,460,460,7.6230,1.2705,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,600,250,1,30,90,0,500KCMIL,2,500,520,520,6.5398,1.0900,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,600,250,1,30,90,0,500KCMIL,2,500,520,520,6.7165,1.1194,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,600,250,1,30,90,0,500KCMIL,2,500,520,520,6.8933,1.1489,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,600,250,1,30,90,0,500KCMIL,2,500,520,520,7.0700,1.1783,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,600,250,1,30,90,0,500KCMIL,2,600,610,610,5.4223,0.9037,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,600,250,1,30,90,0,500KCMIL,2,600,610,610,5.5545,0.9258,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,600,250,1,30,90,0,500KCMIL,2,600,610,610,5.6868,0.9478,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,600,250,1,30,90,0,500KCMIL,2,600,610,610,5.8190,0.9698,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,600,250,1,30,90,0,500KCMIL,2,600,610,610,5.9513,0.9919,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,600,250,1,30,90,0,500KCMIL,2,600,610,610,6.0835,1.0139,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,600,250,1,30,90,0,500KCMIL,2,600,610,610,6.2158,1.0360,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,600,250,1,30,90,0,500KCMIL,2,600,610,610,6.3480,1.0580,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,600,250,1,30,90,0,500KCMIL,2,700,700,700,5.1940,0.8657,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,600,250,1,30,90,0,500KCMIL,2,700,700,700,5.3000,0.8833,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,600,250,1,30,90,0,500KCMIL,2,700,700,700,5.4060,0.9010,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,600,250,1,30,90,0,500KCMIL,2,700,700,700,5.5120,0.9187,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,600,250,1,30,90,0,500KCMIL,2,700,700,700,5.6180,0.9363,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,600,250,1,30,90,0,500KCMIL,2,700,700,700,5.7240,0.9540,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,600,250,1,30,90,0,500KCMIL,2,700,700,700,5.8300,0.9717,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,600,250,1,30,90,0,500KCMIL,2,700,700,700,5.9360,0.9893,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,600,250,1,30,90,0,500KCMIL,3,800,840,840,5.7475,0.9579,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,600,250,1,30,90,0,500KCMIL,3,800,840,840,5.8483,0.9747,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,600,250,1,30,90,0,500KCMIL,3,800,840,840,5.9492,0.9915,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,600,250,1,30,90,0,500KCMIL,3,800,840,840,6.0500,1.0083,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,600,250,1,30,90,0,500KCMIL,3,800,840,840,6.1508,1.0251,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,600,250,1,30,90,0,500KCMIL,3,800,840,840,6.2517,1.0419,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,600,250,1,30,90,0,500KCMIL,3,800,840,840,6.3525,1.0588,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,600,250,1,30,90,0,500KCMIL,3,800,840,840,6.4533,1.0756,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,600,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,0.7656,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,600,250,1,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,0.7773,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
