suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,1530,3,600,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,0.9010,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,0.9069,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,0.9128,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,0.9187,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,0.9246,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,0.9304,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,0.9363,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,250,1,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,0.9422,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,600,250,0,30,90,0,500KCMIL,1,15,25,25,15.3500,2.5583,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,600,250,0,30,90,0,500KCMIL,1,25,25,25,30.7000,5.1167,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,600,250,0,30,90,0,500KCMIL,1,40,40,40,18.1500,3.0250,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,600,250,0,30,90,0,500KCMIL,1,50,55,55,15.2800,2.5467,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,600,250,0,30,90,0,500KCMIL,1,70,75,75,12.2750,2.0458,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,600,250,0,30,90,0,500KCMIL,1,80,95,95,9.2400,1.5400,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,600,250,0,30,90,0,500KCMIL,1,90,95,95,10.7800,1.7967,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,600,250,0,30,90,0,500KCMIL,1,100,110,110,9.8000,1.6333,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,600,250,0,30,90,0,500KCMIL,1,125,130,130,8.7300,1.4550,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,600,250,0,30,90,0,500KCMIL,1,125,130,130,9.7000,1.6167,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,600,250,0,30,90,0,500KCMIL,1,150,170,170,6.7100,1.1183,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,600,250,0,30,90,0,500KCMIL,1,150,170,170,7.3200,1.2200,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,600,250,0,30,90,0,500KCMIL,1,175,195,195,6.2855,1.0476,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,600,250,0,30,90,0,500KCMIL,1,175,195,195,6.7690,1.1282,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,600,250,0,30,90,0,500KCMIL,1,200,225,225,5.7450,0.9575,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,600,250,0,30,90,0,500KCMIL,1,200,225,225,6.1280,1.0213,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,600,250,0,30,90,0,500KCMIL,1,225,225,225,6.5110,1.0852,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,600,250,0,30,90,0,500KCMIL,1,225,225,225,6.8940,1.1490,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,600,250,0,30,90,0,500KCMIL,1,250,260,260,5.7760,0.9627,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,600,250,0,30,90,0,500KCMIL,1,250,260,260,6.0800,1.0133,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,600,250,0,30,90,0,500KCMIL,1,300,320,320,4.5045,0.7508,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,600,250,0,30,90,0,500KCMIL,1,300,320,320,4.7190,0.7865,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,600,250,0,30,90,0,500KCMIL,1,300,320,320,4.9335,0.8223,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,600,250,0,30,90,0,500KCMIL,1,300,320,320,5.1480,0.8580,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,600,250,0,30,90,0,500KCMIL,1,350,350,350,4.5875,0.7646,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,600,250,0,30,90,0,500KCMIL,1,350,350,350,4.7710,0.7952,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,600,250,0,30,90,0,500KCMIL,1,350,350,350,4.9545,0.8258,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,600,250,0,30,90,0,500KCMIL,1,350,350,350,5.1380,0.8563,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,600,250,0,30,90,0,500KCMIL,1,400,430,430,3.7410,0.6235,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,600,250,0,30,90,0,500KCMIL,1,400,430,430,3.8700,0.6450,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,600,250,0,30,90,0,500KCMIL,1,400,430,430,3.9990,0.6665,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,600,250,0,30,90,0,500KCMIL,1,400,430,430,4.1280,0.6880,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,600,250,0,30,90,0,500KCMIL,2,450,460,460,6.9878,1.1646,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,600,250,0,30,90,0,500KCMIL,2,450,460,460,7.1995,1.1999,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,600,250,0,30,90,0,500KCMIL,2,450,460,460,7.4113,1.2352,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,600,250,0,30,90,0,500KCMIL,2,450,460,460,7.6230,1.2705,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,600,250,0,30,90,0,500KCMIL,2,500,520,520,6.5398,1.0900,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,600,250,0,30,90,0,500KCMIL,2,500,520,520,6.7165,1.1194,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,600,250,0,30,90,0,500KCMIL,2,500,520,520,6.8933,1.1489,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,600,250,0,30,90,0,500KCMIL,2,500,520,520,7.0700,1.1783,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,600,250,0,30,90,0,500KCMIL,2,600,610,610,5.4223,0.9037,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,600,250,0,30,90,0,500KCMIL,2,600,610,610,5.5545,0.9258,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,600,250,0,30,90,0,500KCMIL,2,600,610,610,5.6868,0.9478,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,600,250,0,30,90,0,500KCMIL,2,600,610,610,5.8190,0.9698,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,600,250,0,30,90,0,500KCMIL,2,600,610,610,5.9513,0.9919,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,600,250,0,30,90,0,500KCMIL,2,600,610,610,6.0835,1.0139,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,600,250,0,30,90,0,500KCMIL,2,600,610,610,6.2158,1.0360,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,600,250,0,30,90,0,500KCMIL,2,600,610,610,6.3480,1.0580,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,600,250,0,30,90,0,500KCMIL,2,700,700,700,5.1940,0.8657,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,600,250,0,30,90,0,500KCMIL,2,700,700,700,5.3000,0.8833,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,600,250,0,30,90,0,500KCMIL,2,700,700,700,5.4060,0.9010,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,600,250,0,30,90,0,500KCMIL,2,700,700,700,5.5120,0.9187,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,600,250,0,30,90,0,500KCMIL,2,700,700,700,5.6180,0.9363,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,600,250,0,30,90,0,500KCMIL,2,700,700,700,5.7240,0.9540,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,600,250,0,30,90,0,500KCMIL,2,700,700,700,5.8300,0.9717,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,600,250,0,30,90,0,500KCMIL,2,700,700,700,5.9360,0.9893,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,600,250,0,30,90,0,500KCMIL,3,800,840,840,5.7475,0.9579,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,600,250,0,30,90,0,500KCMIL,3,800,840,840,5.8483,0.9747,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,600,250,0,30,90,0,500KCMIL,3,800,840,840,5.9492,0.9915,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,600,250,0,30,90,0,500KCMIL,3,800,840,840,6.0500,1.0083,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,600,250,0,30,90,0,500KCMIL,3,800,840,840,6.1508,1.0251,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,600,250,0,30,90,0,500KCMIL,3,800,840,840,6.2517,1.0419,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,600,250,0,30,90,0,500KCMIL,3,800,840,840,6.3525,1.0588,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,600,250,0,30,90,0,500KCMIL,3,800,840,840,6.4533,1.0756,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.5933,0.7656,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.6640,0.7773,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.7347,0.7891,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8053,0.8009,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.8760,0.8127,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,4.9467,0.8244,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0173,0.8362,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.0880,0.8480,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.1587,0.8598,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.2293,0.8716,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3000,0.8833,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.3707,0.8951,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.4413,0.9069,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5120,0.9187,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.5827,0.9304,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,600,250,0,30,90,0,500KCMIL,3,1000,1050,1050,5.6533,0.9422,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.3561,0.8927,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4223,0.9037,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.4884,0.9147,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.5545,0.9258,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6206,0.9368,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.6868,0.9478,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.7529,0.9588,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8190,0.9698,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.8851,0.9809,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,5.9513,0.9919,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0174,1.0029,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.0835,1.0139,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.1496,1.0249,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2158,1.0360,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.2819,1.0470,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,600,250,0,30,90,0,500KCMIL,4,1200,1220,1220,6.3480,1.0580,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1128,0.6855,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1552,0.6925,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.1976,0.6996,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2400,0.7067,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.2824,0.7137,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3248,0.7208,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.3672,0.7279,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4096,0.7349,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4520,0.7420,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.4944,0.7491,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5368,0.7561,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.5792,0.7632,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6216,0.7703,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.6640,0.7773,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7064,0.7844,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7488,0.7915,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.7912,0.7985,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8336,0.8056,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.8760,0.8127,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9184,0.8197,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,4.9608,0.8268,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0032,0.8339,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0456,0.8409,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.0880,0.8480,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1304,0.8551,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.1728,0.8621,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2152,0.8692,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.2576,0.8763,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3000,0.8833,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3424,0.8904,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.3848,0.8975,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,600,250,0,30,90,0,500KCMIL,5,1600,1750,1750,5.4272,0.9045,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5580,0.7597,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.5933,0.7656,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6287,0.7714,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6640,0.7773,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.6993,0.7832,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7347,0.7891,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.7700,0.7950,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8053,0.8009,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8407,0.8068,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.8760,0.8127,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9113,0.8186,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9467,0.8244,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,4.9820,0.8303,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0173,0.8362,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0527,0.8421,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.0880,0.8480,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1233,0.8539,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1587,0.8598,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.1940,0.8657,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2293,0.8716,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.2647,0.8774,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3000,0.8833,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3353,0.8892,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.3707,0.8951,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4060,0.9010,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4413,0.9069,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.4767,0.9128,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5120,0.9187,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5473,0.9246,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.5827,0.9304,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6180,0.9363,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,250,0,30,90,0,500KCMIL,6,2000,2100,2100,5.6533,0.9422,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,600,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,5.1167,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,10.2333,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,6.0500,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,5.0933,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,4.0917,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,3.0800,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,3.5933,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,3.2667,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,2.9100,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,3.2333,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,2.2367,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,600,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,2.4400,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,600,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,2.0952,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,600,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,2.2563,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,600,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,1.9150,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,600,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,2.0427,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,600,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,2.1703,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,600,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,2.2980,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,600,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,1.9253,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,600,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,2.0267,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,600,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,1.5015,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,1.5730,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,1.6445,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,1.7160,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,1.5292,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,1.5903,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,1.6515,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,1.7127,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,1.2470,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,1.2900,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,1.3330,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,1.3760,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,330,1,600,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,2.3293,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,600,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,2.3998,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,600,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,2.4704,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,600,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,2.5410,38.35,(1) 250KCMIL AL XHHW-2,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,600,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,2.1799,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,600,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,2.2388,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,600,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,2.2978,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,600,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,2.3567,25.21,(1) 300KCMIL AL XHHW-2,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,600,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,1.8074,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,600,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,1.8515,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,600,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,1.8956,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,600,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,1.9397,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,600,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,1.9838,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,600,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,2.0278,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,600,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,2.0719,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,600,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,2.1160,32.28,(1) 400KCMIL AL XHHW-2,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,600,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,1.7313,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,600,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,1.7667,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,600,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,1.8020,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,1.8373,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,1.8727,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,1.9080,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,1.9433,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,1.9787,38.93,(1) 500KCMIL AL XHHW-2,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,600,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,1.9158,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,600,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,1.9494,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,600,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,1.9831,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,2.0167,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,2.0503,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,2.0839,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,2.1175,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,2.1511,29.62,(1) 350KCMIL AL XHHW-2,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,1.5311,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,1.5547,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,1.5782,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,1.6018,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,1.6253,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,1.6489,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,1.6724,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,1.6960,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,1.7196,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,1.7431,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,1.7667,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,1.7902,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,1.8138,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,1.8373,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,1.8609,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,1.8844,39.56,(1) 500KCMIL AL XHHW-2,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,1.7854,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,1.8074,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,1.8295,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,1.8515,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,1.8735,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,1.8956,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,1.9176,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,1.9397,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,1.9617,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,1.9838,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,2.0058,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,2.0278,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,2.0499,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,2.0719,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,2.0940,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,2.1160,34.18,(1) 400KCMIL AL XHHW-2,4 SETS OF (2) 400KCMIL AL XHHW-2
A,970,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,1.3709,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,1.3851,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,1.3992,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,1.4133,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,1.4275,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,1.4416,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,1.4557,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,1.4699,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,1.4840,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,1.4981,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,1.5123,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,1.5264,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,1.5405,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,1.5547,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,1.5688,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,1.5829,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,1.5971,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,1.6112,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,1.6253,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,1.6395,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,1.6536,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,1.6677,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,1.6819,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,1.6960,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,1.7101,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,1.7243,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,1.7384,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,1.7525,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,1.7667,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,1.7808,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,1.7949,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,1.8091,27.34,(1) 500KCMIL AL XHHW-2,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,1.5193,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,1.5311,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,1.5429,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,1.5547,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,1.5664,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,1.5782,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,1.5900,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,1.6018,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,1.6136,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,1.6253,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,1.6371,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,1.6489,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,1.6607,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,1.6724,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,1.6842,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,1.6960,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,1.7078,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,1.7196,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,1.7313,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,1.7431,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,1.7549,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,1.7667,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,1.7784,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,1.7902,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,1.8020,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,1.8138,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,1.8256,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,1.8373,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,1.8491,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,1.8609,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,1.8727,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,1.8844,28.17,(1) 500KCMIL AL XHHW-2,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,1,600,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,5.1167,9.57,-,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,10.2333,13.32,-,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,6.0500,20.82,-,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,5.0933,31.02,-,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,4.0917,25.89,-,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,3.0800,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,3.5933,37.79,-,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,3.2667,26.76,-,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,2.9100,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,3.2333,32.67,-,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,2.2367,28.19,-,(2) 1/0 CU THHN/THWN-2
A,120,1,600,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,2.4400,28.19,-,(2) 1/0 CU THHN/THWN-2
A,130,1,600,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,2.0952,33.11,-,(2) 2/0 CU THHN/THWN-2
A,140,1,600,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,2.2563,33.11,-,(2) 2/0 CU THHN/THWN-2
A,150,1,600,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,1.9150,39.20,-,(2) 3/0 CU THHN/THWN-2
A,160,1,600,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,2.0427,39.20,-,(2) 3/0 CU THHN/THWN-2
A,170,1,600,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,2.1703,30.36,-,(2) 3/0 CU THHN/THWN-2
A,180,1,600,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,2.2980,30.36,-,(2) 3/0 CU THHN/THWN-2
A,190,1,600,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,1.9253,35.84,-,(2) 4/0 CU THHN/THWN-2
A,200,1,600,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,2.0267,35.84,-,(2) 4/0 CU THHN/THWN-2
A,210,1,600,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,1.5015,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,1.5730,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,1.6445,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,1.7160,29.92,-,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,1.5292,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,1.5903,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,1.6515,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,1.7127,34.14,-,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,1.2470,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,1.2900,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,1.3330,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,1.3760,25.81,-,(2) 500KCMIL CU THHN/THWN-2
A,330,1,600,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,2.3293,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,340,1,600,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,2.3998,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,350,1,600,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,2.4704,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,360,1,600,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,2.5410,26.72,-,2 SETS OF (2) 250KCMIL AL XHHW-2
A,370,1,600,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,2.1799,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,380,1,600,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,2.2388,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,390,1,600,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,2.2978,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,400,1,600,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,2.3567,30.48,-,2 SETS OF (2) 300KCMIL AL XHHW-2
A,410,1,600,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,1.8074,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,420,1,600,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,1.8515,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,430,1,600,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,1.8956,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,440,1,600,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,1.9397,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,450,1,600,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,1.9838,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,460,1,600,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,2.0278,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,470,1,600,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,2.0719,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,480,1,600,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,2.1160,39.11,-,2 SETS OF (2) 400KCMIL AL XHHW-2
A,490,1,600,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,1.7313,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,500,1,600,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,1.7667,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,510,1,600,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,1.8020,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,520,1,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,1.8373,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,530,1,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,1.8727,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,540,1,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,1.9080,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,550,1,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,1.9433,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,560,1,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,1.9787,27.01,-,2 SETS OF (2) 500KCMIL AL XHHW-2
A,570,1,600,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,1.9158,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,580,1,600,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,1.9494,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,590,1,600,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,1.9831,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,600,1,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,2.0167,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,610,1,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,2.0503,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,620,1,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,2.0839,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,630,1,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,2.1175,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,640,1,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,2.1511,36.31,-,3 SETS OF (2) 350KCMIL AL XHHW-2
A,650,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,1.5311,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,660,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,1.5547,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,670,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,1.5782,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,680,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,1.6018,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,690,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,1.6253,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,700,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,1.6489,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,710,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,1.6724,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,720,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,1.6960,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,730,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,1.7196,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,740,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,1.7431,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,750,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,1.7667,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,760,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,1.7902,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,770,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,1.8138,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,780,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,1.8373,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,790,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,1.8609,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,800,1,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,1.8844,27.64,-,3 SETS OF (2) 500KCMIL AL XHHW-2
A,810,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,1.7854,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,820,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,1.8074,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,830,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,1.8295,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,840,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,1.8515,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,850,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,1.8735,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,860,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,1.8956,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,870,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,1.9176,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,880,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,1.9397,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,890,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,1.9617,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,900,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,1.9838,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,910,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,2.0058,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,920,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,2.0278,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,930,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,2.0499,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,940,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,2.0719,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,950,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,2.0940,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
A,960,1,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,2.1160,24.31,-,4 SETS OF (2) 400KCMIL AL XHHW-2
