suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
A,970,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,1.3709,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,980,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,1.3851,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,990,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,1.3992,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1000,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,1.4133,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1010,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,1.4275,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1020,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,1.4416,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1030,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,1.4557,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1040,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,1.4699,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1050,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,1.4840,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1060,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,1.4981,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1070,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,1.5123,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1080,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,1.5264,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1090,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,1.5405,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1100,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,1.5547,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1110,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,1.5688,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1120,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,1.5829,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1130,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,1.5971,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1140,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,1.6112,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1150,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,1.6253,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1160,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,1.6395,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1170,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,1.6536,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1180,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,1.6677,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1190,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,1.6819,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1200,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,1.6960,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1210,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,1.7101,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1220,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,1.7243,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1230,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,1.7384,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1240,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,1.7525,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1250,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,1.7667,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1260,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,1.7808,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1270,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,1.7949,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1280,1,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,1.8091,29.37,-,5 SETS OF (2) 500KCMIL AL XHHW-2
A,1290,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,1.5193,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1300,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,1.5311,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1310,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,1.5429,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1320,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,1.5547,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1330,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,1.5664,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1340,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,1.5782,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1350,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,1.5900,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1360,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,1.6018,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1370,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,1.6136,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1380,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,1.6253,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1390,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,1.6371,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1400,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,1.6489,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1410,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,1.6607,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1420,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,1.6724,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1430,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,1.6842,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1440,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,1.6960,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1450,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,1.7078,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1460,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,1.7196,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1470,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,1.7313,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1480,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,1.7431,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1490,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,1.7549,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1500,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,1.7667,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1510,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,1.7784,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1520,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,1.7902,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1530,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,1.8020,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1540,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,1.8138,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1550,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,1.8256,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1560,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,1.8373,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1570,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,1.8491,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1580,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,1.8609,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1590,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,1.8727,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,1600,1,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,1.8844,30.62,-,6 SETS OF (2) 500KCMIL AL XHHW-2
A,10,3,600,500,1,30,90,0,500KCMIL,1,15,25,25,30.7000,5.1167,15.95,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,20,3,600,500,1,30,90,0,500KCMIL,1,25,25,25,61.4000,10.2333,19.70,(1) 14 AWG CU THHN/THWN-2,(3) 14 AWG CU THHN/THWN-2
A,30,3,600,500,1,30,90,0,500KCMIL,1,40,40,40,36.3000,6.0500,34.70,(1) 10 AWG CU THHN/THWN-2,(3) 10 AWG CU THHN/THWN-2
A,40,3,600,500,1,30,90,0,500KCMIL,1,50,55,55,30.5600,5.0933,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
A,50,3,600,500,1,30,90,0,500KCMIL,1,70,75,75,24.5500,4.0917,27.71,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
A,60,3,600,500,1,30,90,0,500KCMIL,1,80,95,95,18.4800,3.0800,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,70,3,600,500,1,30,90,0,500KCMIL,1,90,95,95,21.5600,3.5933,24.48,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
A,80,3,600,500,1,30,90,0,500KCMIL,1,100,110,110,19.6000,3.2667,28.46,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
A,90,3,600,500,1,30,90,0,500KCMIL,1,125,130,130,17.4600,2.9100,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,100,3,600,500,1,30,90,0,500KCMIL,1,125,130,130,19.4000,3.2333,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
A,110,3,600,500,1,30,90,0,500KCMIL,1,150,170,170,13.4200,2.2367,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,120,3,600,500,1,30,90,0,500KCMIL,1,150,170,170,14.6400,2.4400,38.93,(1) 1/0 CU THHN/THWN-2,(3) 1/0 CU THHN/THWN-2
A,130,3,600,500,1,30,90,0,500KCMIL,1,175,195,195,12.5710,2.0952,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,140,3,600,500,1,30,90,0,500KCMIL,1,175,195,195,13.5380,2.2563,28.01,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
A,150,3,600,500,1,30,90,0,500KCMIL,1,200,225,225,11.4900,1.9150,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,160,3,600,500,1,30,90,0,500KCMIL,1,200,225,225,12.2560,2.0427,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,170,3,600,500,1,30,90,0,500KCMIL,1,225,225,225,13.0220,2.1703,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,180,3,600,500,1,30,90,0,500KCMIL,1,225,225,225,13.7880,2.2980,34.39,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
A,190,3,600,500,1,30,90,0,500KCMIL,1,250,260,260,11.5520,1.9253,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,200,3,600,500,1,30,90,0,500KCMIL,1,250,260,260,12.1600,2.0267,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
A,210,3,600,500,1,30,90,0,500KCMIL,1,300,320,320,9.0090,1.5015,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,220,3,600,500,1,30,90,0,500KCMIL,1,300,320,320,9.4380,1.5730,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,230,3,600,500,1,30,90,0,500KCMIL,1,300,320,320,9.8670,1.6445,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,240,3,600,500,1,30,90,0,500KCMIL,1,300,320,320,10.2960,1.7160,32.87,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
A,250,3,600,500,1,30,90,0,500KCMIL,1,350,350,350,9.1750,1.5292,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,260,3,600,500,1,30,90,0,500KCMIL,1,350,350,350,9.5420,1.5903,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,270,3,600,500,1,30,90,0,500KCMIL,1,350,350,350,9.9090,1.6515,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,280,3,600,500,1,30,90,0,500KCMIL,1,350,350,350,10.2760,1.7127,37.45,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
A,290,3,600,500,1,30,90,0,500KCMIL,1,400,430,430,7.4820,1.2470,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,300,3,600,500,1,30,90,0,500KCMIL,1,400,430,430,7.7400,1.2900,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,310,3,600,500,1,30,90,0,500KCMIL,1,400,430,430,7.9980,1.3330,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,320,3,600,500,1,30,90,0,500KCMIL,1,400,430,430,8.2560,1.3760,33.08,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
A,330,3,600,500,1,30,90,0,500KCMIL,2,450,460,460,13.9755,2.3293,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,600,500,1,30,90,0,500KCMIL,2,450,460,460,14.3990,2.3998,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,600,500,1,30,90,0,500KCMIL,2,450,460,460,14.8225,2.4704,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,600,500,1,30,90,0,500KCMIL,2,450,460,460,15.2460,2.5410,28.63,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,600,500,1,30,90,0,500KCMIL,2,500,520,520,13.0795,2.1799,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,600,500,1,30,90,0,500KCMIL,2,500,520,520,13.4330,2.2388,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,600,500,1,30,90,0,500KCMIL,2,500,520,520,13.7865,2.2978,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,600,500,1,30,90,0,500KCMIL,2,500,520,520,14.1400,2.3567,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,600,500,1,30,90,0,500KCMIL,2,600,610,610,10.8445,1.8074,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,600,500,1,30,90,0,500KCMIL,2,600,610,610,11.1090,1.8515,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,600,500,1,30,90,0,500KCMIL,2,600,610,610,11.3735,1.8956,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,600,500,1,30,90,0,500KCMIL,2,600,610,610,11.6380,1.9397,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,600,500,1,30,90,0,500KCMIL,2,600,610,610,11.9025,1.9838,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,600,500,1,30,90,0,500KCMIL,2,600,610,610,12.1670,2.0278,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,600,500,1,30,90,0,500KCMIL,2,600,610,610,12.4315,2.0719,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,600,500,1,30,90,0,500KCMIL,2,600,610,610,12.6960,2.1160,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,600,500,1,30,90,0,500KCMIL,2,700,700,700,10.3880,1.7313,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,600,500,1,30,90,0,500KCMIL,2,700,700,700,10.6000,1.7667,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,600,500,1,30,90,0,500KCMIL,2,700,700,700,10.8120,1.8020,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.0240,1.8373,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.2360,1.8727,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.4480,1.9080,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.6600,1.9433,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,600,500,1,30,90,0,500KCMIL,2,700,700,700,11.8720,1.9787,33.68,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,600,500,1,30,90,0,500KCMIL,3,800,840,840,11.4950,1.9158,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,600,500,1,30,90,0,500KCMIL,3,800,840,840,11.6967,1.9494,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,600,500,1,30,90,0,500KCMIL,3,800,840,840,11.8983,1.9831,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.1000,2.0167,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.3017,2.0503,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.5033,2.0839,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.7050,2.1175,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,600,500,1,30,90,0,500KCMIL,3,800,840,840,12.9067,2.1511,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,1.5311,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,1.5547,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,1.5782,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,1.6018,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,1.6253,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,1.6489,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,1.6724,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,1.6960,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,1.7196,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,1.7431,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,1.7667,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,1.7902,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,1.8138,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,1.8373,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,1.8609,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,600,500,1,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,1.8844,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,1.7854,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,1.8074,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,1.8295,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,1.8515,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,1.8735,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,1.8956,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,1.9176,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,1.9397,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,1.9617,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,1.9838,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,2.0058,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,2.0278,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,2.0499,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,2.0719,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,2.0940,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,600,500,1,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,2.1160,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,1.3709,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,1.3851,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,1.3992,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,1.4133,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,1.4275,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,1.4416,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,1.4557,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,1.4699,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,1.4840,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,1.4981,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,1.5123,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,1.5264,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,1.5405,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,1.5547,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,1.5688,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,1.5829,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,1.5971,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,1.6112,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,1.6253,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,1.6395,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,1.6536,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,1.6677,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,1.6819,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,1.6960,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,1.7101,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,1.7243,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,1.7384,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,1.7525,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,1.7667,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,1.7808,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,1.7949,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,600,500,1,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,1.8091,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,1.5193,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,1.5311,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,1.5429,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,1.5547,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,1.5664,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,1.5782,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,1.5900,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,1.6018,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,1.6136,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,1.6253,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,1.6371,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,1.6489,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,1.6607,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,1.6724,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,1.6842,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,1.6960,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,1.7078,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,1.7196,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,1.7313,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,1.7431,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,1.7549,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,1.7667,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,1.7784,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,1.7902,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,1.8020,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,1.8138,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,1.8256,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,1.8373,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,1.8491,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,1.8609,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,1.8727,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,500,1,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,1.8844,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,3,600,500,0,30,90,0,500KCMIL,1,15,25,25,30.7000,5.1167,12.76,-,(3) 14 AWG CU THHN/THWN-2
A,20,3,600,500,0,30,90,0,500KCMIL,1,25,25,25,61.4000,10.2333,16.51,-,(3) 14 AWG CU THHN/THWN-2
A,30,3,600,500,0,30,90,0,500KCMIL,1,40,40,40,36.3000,6.0500,27.76,-,(3) 10 AWG CU THHN/THWN-2
A,40,3,600,500,0,30,90,0,500KCMIL,1,50,55,55,30.5600,5.0933,24.56,-,(3) 8 AWG CU THHN/THWN-2
A,50,3,600,500,0,30,90,0,500KCMIL,1,70,75,75,24.5500,4.0917,35.40,-,(3) 6 AWG CU THHN/THWN-2
A,60,3,600,500,0,30,90,0,500KCMIL,1,80,95,95,18.4800,3.0800,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,70,3,600,500,0,30,90,0,500KCMIL,1,90,95,95,21.5600,3.5933,32.85,-,(3) 4 AWG CU THHN/THWN-2
A,80,3,600,500,0,30,90,0,500KCMIL,1,100,110,110,19.6000,3.2667,38.02,-,(3) 3 AWG CU THHN/THWN-2
A,90,3,600,500,0,30,90,0,500KCMIL,1,125,130,130,17.4600,2.9100,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,100,3,600,500,0,30,90,0,500KCMIL,1,125,130,130,19.4000,3.2333,26.61,-,(3) 2 AWG CU THHN/THWN-2
A,110,3,600,500,0,30,90,0,500KCMIL,1,150,170,170,13.4200,2.2367,29.82,-,(3) 1/0 CU THHN/THWN-2
A,120,3,600,500,0,30,90,0,500KCMIL,1,150,170,170,14.6400,2.4400,29.82,-,(3) 1/0 CU THHN/THWN-2
A,130,3,600,500,0,30,90,0,500KCMIL,1,175,195,195,12.5710,2.0952,35.25,-,(3) 2/0 CU THHN/THWN-2
A,140,3,600,500,0,30,90,0,500KCMIL,1,175,195,195,13.5380,2.2563,35.25,-,(3) 2/0 CU THHN/THWN-2
A,150,3,600,500,0,30,90,0,500KCMIL,1,200,225,225,11.4900,1.9150,25.46,-,(3) 3/0 CU THHN/THWN-2
A,160,3,600,500,0,30,90,0,500KCMIL,1,200,225,225,12.2560,2.0427,25.46,-,(3) 3/0 CU THHN/THWN-2
A,170,3,600,500,0,30,90,0,500KCMIL,1,225,225,225,13.0220,2.1703,26.40,-,(3) 3/0 CU THHN/THWN-2
A,180,3,600,500,0,30,90,0,500KCMIL,1,225,225,225,13.7880,2.2980,26.40,-,(3) 3/0 CU THHN/THWN-2
A,190,3,600,500,0,30,90,0,500KCMIL,1,250,260,260,11.5520,1.9253,31.39,-,(3) 4/0 CU THHN/THWN-2
A,200,3,600,500,0,30,90,0,500KCMIL,1,250,260,260,12.1600,2.0267,31.39,-,(3) 4/0 CU THHN/THWN-2
A,210,3,600,500,0,30,90,0,500KCMIL,1,300,320,320,9.0090,1.5015,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,220,3,600,500,0,30,90,0,500KCMIL,1,300,320,320,9.4380,1.5730,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,230,3,600,500,0,30,90,0,500KCMIL,1,300,320,320,9.8670,1.6445,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,240,3,600,500,0,30,90,0,500KCMIL,1,300,320,320,10.2960,1.7160,25.01,-,(3) 300KCMIL CU THHN/THWN-2
A,250,3,600,500,0,30,90,0,500KCMIL,1,350,350,350,9.1750,1.5292,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,260,3,600,500,0,30,90,0,500KCMIL,1,350,350,350,9.5420,1.5903,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,270,3,600,500,0,30,90,0,500KCMIL,1,350,350,350,9.9090,1.6515,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,280,3,600,500,0,30,90,0,500KCMIL,1,350,350,350,10.2760,1.7127,28.51,-,(3) 350KCMIL CU THHN/THWN-2
A,290,3,600,500,0,30,90,0,500KCMIL,1,400,430,430,7.4820,1.2470,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,300,3,600,500,0,30,90,0,500KCMIL,1,400,430,430,7.7400,1.2900,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,310,3,600,500,0,30,90,0,500KCMIL,1,400,430,430,7.9980,1.3330,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,320,3,600,500,0,30,90,0,500KCMIL,1,400,430,430,8.2560,1.3760,37.88,-,(3) 500KCMIL CU THHN/THWN-2
A,330,3,600,500,0,30,90,0,500KCMIL,2,450,460,460,13.9755,2.3293,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,340,3,600,500,0,30,90,0,500KCMIL,2,450,460,460,14.3990,2.3998,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,350,3,600,500,0,30,90,0,500KCMIL,2,450,460,460,14.8225,2.4704,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,360,3,600,500,0,30,90,0,500KCMIL,2,450,460,460,15.2460,2.5410,38.35,-,2 SETS OF (3) 250KCMIL AL XHHW-2
A,370,3,600,500,0,30,90,0,500KCMIL,2,500,520,520,13.0795,2.1799,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,380,3,600,500,0,30,90,0,500KCMIL,2,500,520,520,13.4330,2.2388,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,390,3,600,500,0,30,90,0,500KCMIL,2,500,520,520,13.7865,2.2978,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,400,3,600,500,0,30,90,0,500KCMIL,2,500,520,520,14.1400,2.3567,25.21,-,2 SETS OF (3) 300KCMIL AL XHHW-2
A,410,3,600,500,0,30,90,0,500KCMIL,2,600,610,610,10.8445,1.8074,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,420,3,600,500,0,30,90,0,500KCMIL,2,600,610,610,11.1090,1.8515,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,430,3,600,500,0,30,90,0,500KCMIL,2,600,610,610,11.3735,1.8956,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,440,3,600,500,0,30,90,0,500KCMIL,2,600,610,610,11.6380,1.9397,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,450,3,600,500,0,30,90,0,500KCMIL,2,600,610,610,11.9025,1.9838,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,460,3,600,500,0,30,90,0,500KCMIL,2,600,610,610,12.1670,2.0278,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,470,3,600,500,0,30,90,0,500KCMIL,2,600,610,610,12.4315,2.0719,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,480,3,600,500,0,30,90,0,500KCMIL,2,600,610,610,12.6960,2.1160,32.28,-,2 SETS OF (3) 400KCMIL AL XHHW-2
A,490,3,600,500,0,30,90,0,500KCMIL,2,700,700,700,10.3880,1.7313,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,500,3,600,500,0,30,90,0,500KCMIL,2,700,700,700,10.6000,1.7667,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,510,3,600,500,0,30,90,0,500KCMIL,2,700,700,700,10.8120,1.8020,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,520,3,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.0240,1.8373,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,530,3,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.2360,1.8727,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,540,3,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.4480,1.9080,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,550,3,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.6600,1.9433,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,560,3,600,500,0,30,90,0,500KCMIL,2,700,700,700,11.8720,1.9787,38.93,-,2 SETS OF (3) 500KCMIL AL XHHW-2
A,570,3,600,500,0,30,90,0,500KCMIL,3,800,840,840,11.4950,1.9158,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,580,3,600,500,0,30,90,0,500KCMIL,3,800,840,840,11.6967,1.9494,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,590,3,600,500,0,30,90,0,500KCMIL,3,800,840,840,11.8983,1.9831,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,600,3,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.1000,2.0167,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,610,3,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.3017,2.0503,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,620,3,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.5033,2.0839,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,630,3,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.7050,2.1175,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,640,3,600,500,0,30,90,0,500KCMIL,3,800,840,840,12.9067,2.1511,29.62,-,3 SETS OF (3) 350KCMIL AL XHHW-2
A,650,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.1867,1.5311,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,660,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.3280,1.5547,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,670,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.4693,1.5782,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,680,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.6107,1.6018,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,690,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.7520,1.6253,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,700,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,9.8933,1.6489,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,710,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.0347,1.6724,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,720,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.1760,1.6960,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,730,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.3173,1.7196,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,740,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.4587,1.7431,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,750,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.6000,1.7667,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,760,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.7413,1.7902,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,770,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,10.8827,1.8138,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,780,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.0240,1.8373,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,790,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.1653,1.8609,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,800,3,600,500,0,30,90,0,500KCMIL,3,1000,1050,1050,11.3067,1.8844,39.56,-,3 SETS OF (3) 500KCMIL AL XHHW-2
A,810,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.7123,1.7854,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,820,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.8445,1.8074,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,830,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,10.9768,1.8295,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,840,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.1090,1.8515,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,850,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.2413,1.8735,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,860,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.3735,1.8956,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,870,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.5058,1.9176,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,880,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.6380,1.9397,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,890,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.7703,1.9617,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,900,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,11.9025,1.9838,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,910,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.0348,2.0058,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,920,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.1670,2.0278,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,930,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.2993,2.0499,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,940,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.4315,2.0719,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,950,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.5638,2.0940,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,960,3,600,500,0,30,90,0,500KCMIL,4,1200,1220,1220,12.6960,2.1160,34.18,-,4 SETS OF (3) 400KCMIL AL XHHW-2
A,970,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.2256,1.3709,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,980,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3104,1.3851,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,990,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.3952,1.3992,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1000,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.4800,1.4133,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1010,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.5648,1.4275,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1020,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.6496,1.4416,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1030,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.7344,1.4557,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1040,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.8192,1.4699,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1050,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9040,1.4840,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1060,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,8.9888,1.4981,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1070,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.0736,1.5123,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1080,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.1584,1.5264,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1090,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.2432,1.5405,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1100,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.3280,1.5547,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1110,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4128,1.5688,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1120,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.4976,1.5829,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1130,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.5824,1.5971,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1140,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.6672,1.6112,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1150,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.7520,1.6253,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1160,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.8368,1.6395,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1170,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,9.9216,1.6536,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1180,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0064,1.6677,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1190,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.0912,1.6819,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1200,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.1760,1.6960,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1210,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.2608,1.7101,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1220,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.3456,1.7243,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1230,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.4304,1.7384,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1240,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.5152,1.7525,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1250,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6000,1.7667,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1260,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.6848,1.7808,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1270,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.7696,1.7949,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1280,3,600,500,0,30,90,0,500KCMIL,5,1600,1750,1750,10.8544,1.8091,27.34,-,5 SETS OF (3) 500KCMIL AL XHHW-2
A,1290,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1160,1.5193,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1300,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.1867,1.5311,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1310,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.2573,1.5429,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1320,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3280,1.5547,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1330,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.3987,1.5664,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1340,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.4693,1.5782,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1350,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.5400,1.5900,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1360,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6107,1.6018,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1370,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.6813,1.6136,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1380,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.7520,1.6253,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1390,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8227,1.6371,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1400,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.8933,1.6489,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1410,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,9.9640,1.6607,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1420,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.0347,1.6724,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1430,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1053,1.6842,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1440,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.1760,1.6960,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1450,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.2467,1.7078,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1460,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3173,1.7196,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1470,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.3880,1.7313,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1480,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.4587,1.7431,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1490,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.5293,1.7549,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1500,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6000,1.7667,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1510,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.6707,1.7784,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1520,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.7413,1.7902,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1530,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8120,1.8020,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1540,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.8827,1.8138,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1550,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,10.9533,1.8256,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1560,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0240,1.8373,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1570,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.0947,1.8491,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1580,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.1653,1.8609,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1590,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.2360,1.8727,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,1600,3,600,500,0,30,90,0,500KCMIL,6,2000,2100,2100,11.3067,1.8844,28.17,-,6 SETS OF (3) 500KCMIL AL XHHW-2
A,10,1,600,1000,1,30,90,0,500KCMIL,1,15,25,25,61.4000,10.2333,12.76,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,20,1,600,1000,1,30,90,0,500KCMIL,1,25,25,25,122.8000,20.4667,16.51,(1) 14 AWG CU THHN/THWN-2,(2) 14 AWG CU THHN/THWN-2
A,30,1,600,1000,1,30,90,0,500KCMIL,1,40,40,40,72.6000,12.1000,27.76,(1) 10 AWG CU THHN/THWN-2,(2) 10 AWG CU THHN/THWN-2
A,40,1,600,1000,1,30,90,0,500KCMIL,1,50,55,55,61.1200,10.1867,24.56,(1) 8 AWG CU THHN/THWN-2,(2) 8 AWG CU THHN/THWN-2
A,50,1,600,1000,1,30,90,0,500KCMIL,1,70,75,75,49.1000,8.1833,35.40,(1) 6 AWG CU THHN/THWN-2,(2) 6 AWG CU THHN/THWN-2
A,60,1,600,1000,1,30,90,0,500KCMIL,1,80,95,95,36.9600,6.1600,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,70,1,600,1000,1,30,90,0,500KCMIL,1,90,95,95,43.1200,7.1867,32.85,(1) 4 AWG CU THHN/THWN-2,(2) 4 AWG CU THHN/THWN-2
A,80,1,600,1000,1,30,90,0,500KCMIL,1,100,110,110,39.2000,6.5333,38.02,(1) 3 AWG CU THHN/THWN-2,(2) 3 AWG CU THHN/THWN-2
A,90,1,600,1000,1,30,90,0,500KCMIL,1,125,130,130,34.9200,5.8200,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,100,1,600,1000,1,30,90,0,500KCMIL,1,125,130,130,38.8000,6.4667,26.61,(1) 2 AWG CU THHN/THWN-2,(2) 2 AWG CU THHN/THWN-2
A,110,1,600,1000,1,30,90,0,500KCMIL,1,150,170,170,26.8400,4.4733,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,120,1,600,1000,1,30,90,0,500KCMIL,1,150,170,170,29.2800,4.8800,29.82,(1) 1/0 CU THHN/THWN-2,(2) 1/0 CU THHN/THWN-2
A,130,1,600,1000,1,30,90,0,500KCMIL,1,175,195,195,25.1420,4.1903,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,140,1,600,1000,1,30,90,0,500KCMIL,1,175,195,195,27.0760,4.5127,35.25,(1) 2/0 CU THHN/THWN-2,(2) 2/0 CU THHN/THWN-2
A,150,1,600,1000,1,30,90,0,500KCMIL,1,200,225,225,22.9800,3.8300,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,160,1,600,1000,1,30,90,0,500KCMIL,1,200,225,225,24.5120,4.0853,25.46,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,170,1,600,1000,1,30,90,0,500KCMIL,1,225,225,225,26.0440,4.3407,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,180,1,600,1000,1,30,90,0,500KCMIL,1,225,225,225,27.5760,4.5960,26.40,(1) 3/0 CU THHN/THWN-2,(2) 3/0 CU THHN/THWN-2
A,190,1,600,1000,1,30,90,0,500KCMIL,1,250,260,260,23.1040,3.8507,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,200,1,600,1000,1,30,90,0,500KCMIL,1,250,260,260,24.3200,4.0533,31.39,(1) 4/0 CU THHN/THWN-2,(2) 4/0 CU THHN/THWN-2
A,210,1,600,1000,1,30,90,0,500KCMIL,1,300,320,320,18.0180,3.0030,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,220,1,600,1000,1,30,90,0,500KCMIL,1,300,320,320,18.8760,3.1460,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,230,1,600,1000,1,30,90,0,500KCMIL,1,300,320,320,19.7340,3.2890,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,240,1,600,1000,1,30,90,0,500KCMIL,1,300,320,320,20.5920,3.4320,25.01,(1) 300KCMIL CU THHN/THWN-2,(2) 300KCMIL CU THHN/THWN-2
A,250,1,600,1000,1,30,90,0,500KCMIL,1,350,350,350,18.3500,3.0583,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,260,1,600,1000,1,30,90,0,500KCMIL,1,350,350,350,19.0840,3.1807,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,270,1,600,1000,1,30,90,0,500KCMIL,1,350,350,350,19.8180,3.3030,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,280,1,600,1000,1,30,90,0,500KCMIL,1,350,350,350,20.5520,3.4253,28.51,(1) 350KCMIL CU THHN/THWN-2,(2) 350KCMIL CU THHN/THWN-2
A,290,1,600,1000,1,30,90,0,500KCMIL,1,400,430,430,14.9640,2.4940,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,300,1,600,1000,1,30,90,0,500KCMIL,1,400,430,430,15.4800,2.5800,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,310,1,600,1000,1,30,90,0,500KCMIL,1,400,430,430,15.9960,2.6660,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
A,320,1,600,1000,1,30,90,0,500KCMIL,1,400,430,430,16.5120,2.7520,37.88,(1) 500KCMIL CU THHN/THWN-2,(2) 500KCMIL CU THHN/THWN-2
