suite,load,phase,volts,length,neutral,ambient,term,nccc,cap,sets,ocp,basedamp,adjamp,vdv,vdp,fillpct,neut_out,wire
B,150,3,480,100,1,80,90,0,500KCMIL,2,200,520,213,1.0605,0.2209,31.84,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
B,150,3,480,100,1,85,90,0,500KCMIL,2,200,700,203,0.6360,0.1325,32.15,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,10,90,0,500KCMIL,2,600,560,644,2.6197,0.5458,37.94,(1) 350KCMIL AL XHHW-2,2 SETS OF (3) 350KCMIL AL XHHW-2
B,433,3,480,100,1,15,90,0,500KCMIL,2,600,560,627,2.6197,0.5458,37.94,(1) 350KCMIL AL XHHW-2,2 SETS OF (3) 350KCMIL AL XHHW-2
B,433,3,480,100,1,20,90,0,500KCMIL,2,600,560,604,2.6197,0.5458,37.94,(1) 350KCMIL AL XHHW-2,2 SETS OF (3) 350KCMIL AL XHHW-2
B,433,3,480,100,1,25,90,0,500KCMIL,2,600,610,634,2.2906,0.4772,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,30,90,0,500KCMIL,2,600,610,610,2.2906,0.4772,27.91,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,33,90,0,500KCMIL,2,600,700,672,1.8359,0.3825,33.35,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,35,90,0,500KCMIL,2,600,700,672,1.8359,0.3825,33.35,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,40,90,0,500KCMIL,2,600,700,637,1.8359,0.3825,33.35,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,42,90,0,500KCMIL,2,600,700,609,1.8359,0.3825,33.35,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,45,90,0,500KCMIL,2,600,700,609,1.8359,0.3825,33.35,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,50,90,0,500KCMIL,3,600,780,639,2.0409,0.4252,33.64,(1) 300KCMIL AL XHHW-2,3 SETS OF (3) 300KCMIL AL XHHW-2
B,433,3,480,100,1,55,90,0,500KCMIL,3,600,840,638,1.7464,0.3638,37.94,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
B,433,3,480,100,1,60,90,0,500KCMIL,3,600,915,649,1.5270,0.3181,27.91,(1) 400KCMIL AL XHHW-2,3 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,65,90,0,500KCMIL,3,600,1050,682,1.2239,0.2550,33.35,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,70,90,0,500KCMIL,3,600,1050,608,1.2239,0.2550,33.35,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,75,90,0,500KCMIL,4,600,1220,610,1.1453,0.2386,27.91,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,80,90,0,500KCMIL,5,600,1525,625,0.9162,0.1909,27.91,(1) 400KCMIL AL XHHW-2,5 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,85,90,0,500KCMIL,6,600,2100,608,0.6120,0.1275,33.35,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,10,90,0,500KCMIL,3,1000,915,1052,2.8213,0.5878,28.66,(1) 400KCMIL AL XHHW-2,3 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,15,90,0,500KCMIL,3,1000,915,1024,2.8213,0.5878,28.66,(1) 400KCMIL AL XHHW-2,3 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,20,90,0,500KCMIL,3,1000,1050,1134,2.2613,0.4711,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,25,90,0,500KCMIL,3,1000,1050,1092,2.2613,0.4711,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,30,90,0,500KCMIL,3,1000,1050,1050,2.2613,0.4711,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,33,90,0,500KCMIL,3,1000,1050,1008,2.2613,0.4711,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,35,90,0,500KCMIL,3,1000,1050,1008,2.2613,0.4711,34.09,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,40,90,0,500KCMIL,4,1000,1120,1019,2.4200,0.5042,39.07,(1) 350KCMIL AL XHHW-2,4 SETS OF (3) 350KCMIL AL XHHW-2
B,800,3,480,100,1,42,90,0,500KCMIL,4,1000,1220,1061,2.1160,0.4408,28.66,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,45,90,0,500KCMIL,4,1000,1220,1061,2.1160,0.4408,28.66,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,50,90,0,500KCMIL,4,1000,1220,1000,2.1160,0.4408,28.66,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,55,90,0,500KCMIL,4,1000,1400,1064,1.6960,0.3533,34.09,(1) 500KCMIL AL XHHW-2,4 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,60,90,0,500KCMIL,5,1000,1525,1082,1.6928,0.3527,28.66,(1) 400KCMIL AL XHHW-2,5 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,65,90,0,500KCMIL,5,1000,1750,1137,1.3568,0.2827,34.09,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,70,90,0,500KCMIL,5,1000,1750,1015,1.3568,0.2827,34.09,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,75,90,0,500KCMIL,6,1000,2100,1050,1.1307,0.2356,34.09,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,80,90,0,500KCMIL,7,1000,2450,1004,0.9691,0.2019,34.09,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,85,90,0,500KCMIL,10,1000,3500,1015,0.6784,0.1413,34.09,(1) 500KCMIL AL XHHW-2,10 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,10,90,0,500KCMIL,5,2000,1750,2012,2.5440,0.5300,36.07,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,15,90,0,500KCMIL,6,2000,1830,2049,2.6450,0.5510,30.63,(1) 400KCMIL AL XHHW-2,6 SETS OF (3) 400KCMIL AL XHHW-2
B,1500,3,480,100,1,20,90,0,500KCMIL,6,2000,2100,2268,2.1200,0.4417,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,25,90,0,500KCMIL,6,2000,2100,2184,2.1200,0.4417,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,30,90,0,500KCMIL,6,2000,2100,2100,2.1200,0.4417,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,33,90,0,500KCMIL,6,2000,2100,2016,2.1200,0.4417,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,35,90,0,500KCMIL,6,2000,2100,2016,2.1200,0.4417,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,40,90,0,500KCMIL,7,2000,2450,2229,1.8171,0.3786,36.07,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,42,90,0,500KCMIL,7,2000,2450,2131,1.8171,0.3786,36.07,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,45,90,0,500KCMIL,7,2000,2450,2131,1.8171,0.3786,36.07,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,50,90,0,500KCMIL,7,2000,2450,2008,1.8171,0.3786,36.07,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,55,90,0,500KCMIL,8,2000,2800,2128,1.5900,0.3313,36.07,(1) 500KCMIL AL XHHW-2,8 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,60,90,0,500KCMIL,9,2000,3150,2236,1.4133,0.2944,36.07,(1) 500KCMIL AL XHHW-2,9 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,65,90,0,500KCMIL,9,2000,3150,2047,1.4133,0.2944,36.07,(1) 500KCMIL AL XHHW-2,9 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,70,90,0,500KCMIL,10,2000,3500,2030,1.2720,0.2650,36.07,(1) 500KCMIL AL XHHW-2,10 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,75,90,0,500KCMIL,12,2000,4200,2100,1.0600,0.2208,36.07,(1) 500KCMIL AL XHHW-2,12 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,80,90,0,500KCMIL,14,2000,4900,2008,0.9086,0.1893,36.07,(1) 500KCMIL AL XHHW-2,14 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,85,90,0,500KCMIL,20,2000,7000,2030,0.6360,0.1325,36.07,(1) 500KCMIL AL XHHW-2,20 SETS OF (3) 500KCMIL AL XHHW-2
B,30,3,480,100,1,10,90,1,500KCMIL,1,40,55,50,4.5840,0.9550,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
B,30,3,480,100,1,15,90,1,500KCMIL,1,40,55,49,4.5840,0.9550,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
B,30,3,480,100,1,20,90,1,500KCMIL,1,40,55,47,4.5840,0.9550,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
B,30,3,480,100,1,25,90,1,500KCMIL,1,40,55,45,4.5840,0.9550,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
B,30,3,480,100,1,30,90,1,500KCMIL,1,40,55,44,4.5840,0.9550,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
B,30,3,480,100,1,33,90,1,500KCMIL,1,40,55,42,4.5840,0.9550,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
B,30,3,480,100,1,35,90,1,500KCMIL,1,40,55,42,4.5840,0.9550,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
B,30,3,480,100,1,40,90,1,500KCMIL,1,40,55,40,4.5840,0.9550,31.43,(1) 8 AWG CU THHN/THWN-2,(3) 8 AWG CU THHN/THWN-2
B,30,3,480,100,1,42,90,1,500KCMIL,1,40,75,52,2.9460,0.6138,25.91,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
B,30,3,480,100,1,45,90,1,500KCMIL,1,40,75,52,2.9460,0.6138,25.91,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
B,30,3,480,100,1,50,90,1,500KCMIL,1,40,75,49,2.9460,0.6138,25.91,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
B,30,3,480,100,1,55,90,1,500KCMIL,1,40,75,45,2.9460,0.6138,25.91,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
B,30,3,480,100,1,60,90,1,500KCMIL,1,40,75,42,2.9460,0.6138,25.91,(1) 6 AWG CU THHN/THWN-2,(3) 6 AWG CU THHN/THWN-2
B,30,3,480,100,1,65,90,1,500KCMIL,1,40,95,49,1.8480,0.3850,23.44,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
B,30,3,480,100,1,70,90,1,500KCMIL,1,40,95,44,1.8480,0.3850,23.44,(1) 4 AWG CU THHN/THWN-2,(3) 4 AWG CU THHN/THWN-2
B,30,3,480,100,1,75,90,1,500KCMIL,1,40,110,44,1.4700,0.3063,27.43,(1) 3 AWG CU THHN/THWN-2,(3) 3 AWG CU THHN/THWN-2
B,30,3,480,100,1,80,90,1,500KCMIL,1,40,130,42,1.1640,0.2425,32.37,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
B,30,3,480,100,1,85,90,1,500KCMIL,1,40,195,45,0.5802,0.1209,27.12,(1) 2/0 CU THHN/THWN-2,(3) 2/0 CU THHN/THWN-2
B,150,3,480,100,1,10,90,1,500KCMIL,1,200,225,206,2.2980,0.4788,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
B,150,3,480,100,1,15,90,1,500KCMIL,1,200,225,201,2.2980,0.4788,33.44,(1) 3/0 CU THHN/THWN-2,(3) 3/0 CU THHN/THWN-2
B,150,3,480,100,1,20,90,1,500KCMIL,1,200,260,224,1.8240,0.3800,22.97,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
B,150,3,480,100,1,25,90,1,500KCMIL,1,200,260,216,1.8240,0.3800,22.97,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
B,150,3,480,100,1,30,90,1,500KCMIL,1,200,260,208,1.8240,0.3800,22.97,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
B,150,3,480,100,1,33,90,1,500KCMIL,1,200,290,222,1.5450,0.3219,27.97,(1) 250KCMIL CU THHN/THWN-2,(3) 250KCMIL CU THHN/THWN-2
B,150,3,480,100,1,35,90,1,500KCMIL,1,200,290,222,1.5450,0.3219,27.97,(1) 250KCMIL CU THHN/THWN-2,(3) 250KCMIL CU THHN/THWN-2
B,150,3,480,100,1,40,90,1,500KCMIL,1,200,290,211,1.5450,0.3219,27.97,(1) 250KCMIL CU THHN/THWN-2,(3) 250KCMIL CU THHN/THWN-2
B,150,3,480,100,1,42,90,1,500KCMIL,1,200,290,201,1.5450,0.3219,27.97,(1) 250KCMIL CU THHN/THWN-2,(3) 250KCMIL CU THHN/THWN-2
B,150,3,480,100,1,45,90,1,500KCMIL,1,200,290,201,1.5450,0.3219,27.97,(1) 250KCMIL CU THHN/THWN-2,(3) 250KCMIL CU THHN/THWN-2
B,150,3,480,100,1,50,90,1,500KCMIL,1,200,320,209,1.2870,0.2681,32.33,(1) 300KCMIL CU THHN/THWN-2,(3) 300KCMIL CU THHN/THWN-2
B,150,3,480,100,1,55,90,1,500KCMIL,1,200,350,212,1.1010,0.2294,36.66,(1) 350KCMIL CU THHN/THWN-2,(3) 350KCMIL CU THHN/THWN-2
B,150,3,480,100,1,60,90,1,500KCMIL,1,200,380,215,0.9630,0.2006,27.08,(1) 400KCMIL CU THHN/THWN-2,(3) 400KCMIL CU THHN/THWN-2
B,150,3,480,100,1,65,90,1,500KCMIL,1,200,430,223,0.7740,0.1613,32.56,(1) 500KCMIL CU THHN/THWN-2,(3) 500KCMIL CU THHN/THWN-2
B,150,3,480,100,1,70,90,1,500KCMIL,2,200,460,213,1.2705,0.2647,27.52,(1) 250KCMIL AL XHHW-2,2 SETS OF (3) 250KCMIL AL XHHW-2
B,150,3,480,100,1,75,90,1,500KCMIL,2,200,520,208,1.0605,0.2209,31.84,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
B,150,3,480,100,1,80,90,1,500KCMIL,2,200,610,200,0.7935,0.1653,26.72,(1) 400KCMIL AL XHHW-2,2 SETS OF (3) 400KCMIL AL XHHW-2
B,150,3,480,100,1,85,90,1,500KCMIL,3,200,915,212,0.5290,0.1102,26.72,(1) 400KCMIL AL XHHW-2,3 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,10,90,1,500KCMIL,2,600,700,644,1.8359,0.3825,33.35,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,15,90,1,500KCMIL,2,600,700,627,1.8359,0.3825,33.35,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,20,90,1,500KCMIL,2,600,700,604,1.8359,0.3825,33.35,(1) 500KCMIL AL XHHW-2,2 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,25,90,1,500KCMIL,3,600,780,648,2.0409,0.4252,33.64,(1) 300KCMIL AL XHHW-2,3 SETS OF (3) 300KCMIL AL XHHW-2
B,433,3,480,100,1,30,90,1,500KCMIL,3,600,780,624,2.0409,0.4252,33.64,(1) 300KCMIL AL XHHW-2,3 SETS OF (3) 300KCMIL AL XHHW-2
B,433,3,480,100,1,33,90,1,500KCMIL,3,600,840,645,1.7464,0.3638,37.94,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
B,433,3,480,100,1,35,90,1,500KCMIL,3,600,840,645,1.7464,0.3638,37.94,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
B,433,3,480,100,1,40,90,1,500KCMIL,3,600,840,611,1.7464,0.3638,37.94,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
B,433,3,480,100,1,42,90,1,500KCMIL,3,600,915,636,1.5270,0.3181,27.91,(1) 400KCMIL AL XHHW-2,3 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,45,90,1,500KCMIL,3,600,915,636,1.5270,0.3181,27.91,(1) 400KCMIL AL XHHW-2,3 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,50,90,1,500KCMIL,3,600,915,600,1.5270,0.3181,27.91,(1) 400KCMIL AL XHHW-2,3 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,55,90,1,500KCMIL,3,600,1050,638,1.2239,0.2550,33.35,(1) 500KCMIL AL XHHW-2,3 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,60,90,1,500KCMIL,4,600,1120,636,1.3098,0.2729,37.94,(1) 350KCMIL AL XHHW-2,4 SETS OF (3) 350KCMIL AL XHHW-2
B,433,3,480,100,1,65,90,1,500KCMIL,4,600,1220,634,1.1453,0.2386,27.91,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,70,90,1,500KCMIL,4,600,1400,649,0.9180,0.1912,33.35,(1) 500KCMIL AL XHHW-2,4 SETS OF (3) 500KCMIL AL XHHW-2
B,433,3,480,100,1,75,90,1,500KCMIL,5,600,1525,610,0.9162,0.1909,27.91,(1) 400KCMIL AL XHHW-2,5 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,80,90,1,500KCMIL,6,600,1830,600,0.7635,0.1591,27.91,(1) 400KCMIL AL XHHW-2,6 SETS OF (3) 400KCMIL AL XHHW-2
B,433,3,480,100,1,85,90,1,500KCMIL,8,600,2800,649,0.4590,0.0956,33.35,(1) 500KCMIL AL XHHW-2,8 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,10,90,1,500KCMIL,4,1000,1120,1030,2.4200,0.5042,39.07,(1) 350KCMIL AL XHHW-2,4 SETS OF (3) 350KCMIL AL XHHW-2
B,800,3,480,100,1,15,90,1,500KCMIL,4,1000,1120,1003,2.4200,0.5042,39.07,(1) 350KCMIL AL XHHW-2,4 SETS OF (3) 350KCMIL AL XHHW-2
B,800,3,480,100,1,20,90,1,500KCMIL,4,1000,1220,1054,2.1160,0.4408,28.66,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,25,90,1,500KCMIL,4,1000,1220,1015,2.1160,0.4408,28.66,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,30,90,1,500KCMIL,4,1000,1400,1120,1.6960,0.3533,34.09,(1) 500KCMIL AL XHHW-2,4 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,33,90,1,500KCMIL,4,1000,1400,1075,1.6960,0.3533,34.09,(1) 500KCMIL AL XHHW-2,4 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,35,90,1,500KCMIL,4,1000,1400,1075,1.6960,0.3533,34.09,(1) 500KCMIL AL XHHW-2,4 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,40,90,1,500KCMIL,4,1000,1400,1019,1.6960,0.3533,34.09,(1) 500KCMIL AL XHHW-2,4 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,42,90,1,500KCMIL,5,1000,1525,1061,1.6928,0.3527,28.66,(1) 400KCMIL AL XHHW-2,5 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,45,90,1,500KCMIL,5,1000,1525,1061,1.6928,0.3527,28.66,(1) 400KCMIL AL XHHW-2,5 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,50,90,1,500KCMIL,5,1000,1525,1000,1.6928,0.3527,28.66,(1) 400KCMIL AL XHHW-2,5 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,55,90,1,500KCMIL,5,1000,1750,1064,1.3568,0.2827,34.09,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,60,90,1,500KCMIL,6,1000,1830,1039,1.4107,0.2939,28.66,(1) 400KCMIL AL XHHW-2,6 SETS OF (3) 400KCMIL AL XHHW-2
B,800,3,480,100,1,65,90,1,500KCMIL,6,1000,2100,1092,1.1307,0.2356,34.09,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,70,90,1,500KCMIL,7,1000,2450,1136,0.9691,0.2019,34.09,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,75,90,1,500KCMIL,8,1000,2800,1120,0.8480,0.1767,34.09,(1) 500KCMIL AL XHHW-2,8 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,80,90,1,500KCMIL,9,1000,3150,1033,0.7538,0.1570,34.09,(1) 500KCMIL AL XHHW-2,9 SETS OF (3) 500KCMIL AL XHHW-2
B,800,3,480,100,1,85,90,1,500KCMIL,13,1000,4550,1055,0.5218,0.1087,34.09,(1) 500KCMIL AL XHHW-2,13 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,10,90,1,500KCMIL,7,2000,2450,2254,1.8171,0.3786,36.07,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,15,90,1,500KCMIL,7,2000,2450,2195,1.8171,0.3786,36.07,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,20,90,1,500KCMIL,7,2000,2450,2116,1.8171,0.3786,36.07,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,25,90,1,500KCMIL,7,2000,2450,2038,1.8171,0.3786,36.07,(1) 500KCMIL AL XHHW-2,7 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,30,90,1,500KCMIL,8,2000,2800,2240,1.5900,0.3313,36.07,(1) 500KCMIL AL XHHW-2,8 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,33,90,1,500KCMIL,8,2000,2800,2150,1.5900,0.3313,36.07,(1) 500KCMIL AL XHHW-2,8 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,35,90,1,500KCMIL,8,2000,2800,2150,1.5900,0.3313,36.07,(1) 500KCMIL AL XHHW-2,8 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,40,90,1,500KCMIL,8,2000,2800,2038,1.5900,0.3313,36.07,(1) 500KCMIL AL XHHW-2,8 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,42,90,1,500KCMIL,9,2000,3150,2192,1.4133,0.2944,36.07,(1) 500KCMIL AL XHHW-2,9 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,45,90,1,500KCMIL,9,2000,3150,2192,1.4133,0.2944,36.07,(1) 500KCMIL AL XHHW-2,9 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,50,90,1,500KCMIL,9,2000,3150,2066,1.4133,0.2944,36.07,(1) 500KCMIL AL XHHW-2,9 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,55,90,1,500KCMIL,10,2000,3500,2128,1.2720,0.2650,36.07,(1) 500KCMIL AL XHHW-2,10 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,60,90,1,500KCMIL,11,2000,3850,2186,1.1564,0.2409,36.07,(1) 500KCMIL AL XHHW-2,11 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,65,90,1,500KCMIL,11,2000,3850,2002,1.1564,0.2409,36.07,(1) 500KCMIL AL XHHW-2,11 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,70,90,1,500KCMIL,13,2000,4550,2111,0.9785,0.2038,36.07,(1) 500KCMIL AL XHHW-2,13 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,75,90,1,500KCMIL,15,2000,5250,2100,0.8480,0.1767,36.07,(1) 500KCMIL AL XHHW-2,15 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,80,90,1,500KCMIL,18,2000,6300,2066,0.7067,0.1472,36.07,(1) 500KCMIL AL XHHW-2,18 SETS OF (3) 500KCMIL AL XHHW-2
B,1500,3,480,100,1,85,90,1,500KCMIL,25,2000,8750,2030,0.5088,0.1060,36.07,(1) 500KCMIL AL XHHW-2,25 SETS OF (3) 500KCMIL AL XHHW-2
C,100,3,480,200,1,30,90,0,none,1,125,130,130,7.7600,1.6167,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
C,200,3,480,200,1,30,90,0,none,1,250,260,260,4.8640,1.0133,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
C,400,3,480,200,1,30,90,0,none,1,500,520,520,2.9440,0.6133,35.26,(1) 700KCMIL CU THHN/THWN-2,(3) 700KCMIL CU THHN/THWN-2
C,600,3,480,200,1,30,90,0,none,2,800,850,850,3.6360,0.7575,35.99,(1) 700KCMIL AL XHHW-2,2 SETS OF (3) 700KCMIL AL XHHW-2
C,900,3,480,200,1,30,90,0,none,3,1200,1275,1275,3.6360,0.7575,36.70,(1) 700KCMIL AL XHHW-2,3 SETS OF (3) 700KCMIL AL XHHW-2
C,1200,3,480,200,1,30,90,0,none,4,1600,1700,1700,3.6360,0.7575,37.18,(1) 700KCMIL AL XHHW-2,4 SETS OF (3) 700KCMIL AL XHHW-2
C,1500,3,480,200,1,30,90,0,none,4,2000,2000,2000,3.1800,0.6625,39.35,(1) 1000KCMIL AL XHHW-2,4 SETS OF (3) 1000KCMIL AL XHHW-2
C,100,3,480,200,1,30,90,0,350KCMIL,1,125,130,130,7.7600,1.6167,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
C,200,3,480,200,1,30,90,0,350KCMIL,1,250,260,260,4.8640,1.0133,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
C,400,3,480,200,1,30,90,0,350KCMIL,2,500,520,520,5.6560,1.1783,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
C,600,3,480,200,1,30,90,0,350KCMIL,3,800,840,840,4.8400,1.0083,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
C,900,3,480,200,1,30,90,0,350KCMIL,5,1200,1300,1300,5.0904,1.0605,35.55,(1) 300KCMIL AL XHHW-2,5 SETS OF (3) 300KCMIL AL XHHW-2
C,1200,3,480,200,1,30,90,0,350KCMIL,6,1600,1680,1680,4.8400,1.0083,27.02,(1) 350KCMIL AL XHHW-2,6 SETS OF (3) 350KCMIL AL XHHW-2
C,1500,3,480,200,1,30,90,0,350KCMIL,8,2000,2080,2080,5.3025,1.1047,37.75,(1) 300KCMIL AL XHHW-2,8 SETS OF (3) 300KCMIL AL XHHW-2
C,100,3,480,200,1,30,90,0,500KCMIL,1,125,130,130,7.7600,1.6167,34.35,(1) 2 AWG CU THHN/THWN-2,(3) 2 AWG CU THHN/THWN-2
C,200,3,480,200,1,30,90,0,500KCMIL,1,250,260,260,4.8640,1.0133,23.51,(1) 4/0 CU THHN/THWN-2,(3) 4/0 CU THHN/THWN-2
C,400,3,480,200,1,30,90,0,500KCMIL,2,500,520,520,5.6560,1.1783,32.95,(1) 300KCMIL AL XHHW-2,2 SETS OF (3) 300KCMIL AL XHHW-2
C,600,3,480,200,1,30,90,0,500KCMIL,3,800,840,840,4.8400,1.0083,38.44,(1) 350KCMIL AL XHHW-2,3 SETS OF (3) 350KCMIL AL XHHW-2
C,900,3,480,200,1,30,90,0,500KCMIL,4,1200,1220,1220,4.7610,0.9919,29.17,(1) 400KCMIL AL XHHW-2,4 SETS OF (3) 400KCMIL AL XHHW-2
C,1200,3,480,200,1,30,90,0,500KCMIL,5,1600,1750,1750,4.0704,0.8480,35.24,(1) 500KCMIL AL XHHW-2,5 SETS OF (3) 500KCMIL AL XHHW-2
C,1500,3,480,200,1,30,90,0,500KCMIL,6,2000,2100,2100,4.2400,0.8833,36.07,(1) 500KCMIL AL XHHW-2,6 SETS OF (3) 500KCMIL AL XHHW-2
